[TITLE]
Scenario: Base 
Date: 2015/3/7 9:56:25 

[PATTERNS]
881 0.8 0.78 0.72 0.7 0.75 0.87 1.05 1.23 1.18 1.04 1.05 1.02 0.97 0.92 1.01 1.067 1.102 1.108 1.101 1.06 1.03 0.985 0.95 0.9 0.8  

[CURVES]
;PUMP:
408 0 75
408 1000 55
408 1300 20
;PUMP:
409 0 75
409 1000 55
409 1300 20
;PUMP:
410 0 75
410 1000 55
410 1300 20

[JUNCTIONS]
32 902 0 
33 909 0 
34 909 0 
35 892 0 
36 900 0 
37 898 0 
38 899 0 
39 899 0 
40 898.5 0 
41 892 0 
42 893 0 
43 893 0 
44 892 0 
45 894 0 
46 895 0 
47 898 0 
48 897 0 
49 899 0 
50 899 0 
51 897.5 0 
52 897.5 0 
53 897.5 0 
54 897.5 0 
55 897.5 0 
56 897.5 0 
57 897 0 
58 897 0 
59 891 0 
60 891 0 
61 891 0 
62 891 0 
63 890 0 
64 890.5 0 
65 891 0 
66 891 0 
67 890.5 0 
68 890.5 0 
69 890.5 0 
70 891 0 
71 892 0 
72 891 0 
73 892 0 
74 892 0 
75 892 0 
76 891 0 
77 891 0 
78 889 0 
79 888 0 
80 888.5 0 
81 888.5 0 
82 888.5 0 
83 888.5 0 
84 888.5 0 
85 888 0 
86 889 0 
87 887 0 
88 890 0 
89 890 0 
90 890 0 
91 890 0 
92 900 0 
93 900 0 
94 900 0 
95 895 0 
96 895 0 
97 900 0 
98 900 0 
99 898 0 
100 897 0 
101 897 0 
102 897 0 
103 897 0 
104 897 0 
105 897 0 
106 899 0 
107 898 0 
108 898 0 
109 899 0 
110 898.5 0 
111 899 0 
112 900 0 
113 900 0 
114 899.5 0 
115 899 0 
116 899 0 
117 899 0 
118 895 0 
119 895 0 
120 895 0 
121 895 0 
122 895 0 
123 892 0 
124 894 0 
125 894.5 0 
126 895 0 
127 895 0 
128 894 0 
129 893 0 
130 893 0 
131 893 0 
132 893 0 
133 893 0 
134 894 0 
135 894.5 0 
136 894 0 
137 896 0 
138 895.5 0 
139 897 0 
140 897 0 
141 897 0 
142 896 0 
143 897 0 
144 893 0 
145 894 0 
146 898.5 0 
147 898.5 0 
148 898 0 
149 898.5 0 
150 898 0 
151 898 0 
152 899 0 
153 899 0 
154 899 0 
155 899 0 
156 899 0 
157 899 0 
158 899.5 0 
159 899.5 0 
160 899.5 0 
161 899.5 0 
162 899 0 
163 898 0 
164 898 0 
165 898 0 
166 898.5 0 
167 897 0 
168 896 0 
169 899 0 
170 898 0 
171 898 0 
172 897 0 
173 899 0 
174 901 0 
175 899 0 
176 897 0 
177 898 0 
178 899 0 
179 898.5 0 
180 898 0 
181 898.5 0 
182 897 0 
183 897 0 
184 892 0 
185 896 0 
186 897 0 
187 897 0 
188 900 0 
189 903 0 
190 902 0 
191 901 0 
192 899 0 
193 899 0 
194 899 0 
195 899 0 
196 899 0 
197 899 0 
198 899 0 
199 899 0 
200 899 0 
201 899 0 
202 899 0 
203 899 0 
204 900 0 
205 899 0 
206 899 0 
207 892 0 
208 892 0 
209 898 0 
210 898 0 
211 898 0 
212 898 0 
213 898 0 
214 898 0 
215 898 0 
216 898 0 
217 899 0 
218 898 0 
219 899 0 
220 899 0 
221 899 0 
222 897 0 
223 897 0 
224 898 0 
225 898 0 
226 898 0 
227 898 0 
228 899 0 
229 899 0 
230 899 0 
231 899 0 
232 899 0 
233 895 0 
234 895 0 
235 885 0 
236 885 0 
237 885 0 
238 887.5 0 
239 887.5 0 
240 887.5 0 
241 887.5 0 
242 887.5 0 
243 887.5 0 
244 888 0 
245 887.5 0 
246 887 0 
247 887 0 
248 887 0 
249 887 0 
250 887.5 0 
251 887.5 0 
252 887.5 0 
253 889 0 
254 890 0 
255 889 0 
256 889 0 
257 889 0 
258 888.5 0 
259 888.5 0 
260 888.5 0 
261 888 0 
262 888 0 
263 890 0 
264 889.5 0 
265 889.5 0 
266 889 0 
267 889 0 
268 889.5 0 
269 889.5 0 
270 889.5 0 
271 889.5 0 
272 889 0 
273 889 0 
274 889 0 
275 890 0 
276 892 0 
277 892 0 
278 891 0 
279 891 0 
280 891 0 
281 890 0 
282 891 0 
283 891 0 
284 893 0 
285 891.5 0 
286 890 0 
287 891 0 
288 892 0 
289 891 0 
290 892 0 
291 891 0 
292 890.5 0 
293 892 0 
294 892 0 
295 892 0 
296 891 0 
297 891 0 
298 892 0 
299 888 0 
300 888 0 
301 888 0 
302 888.5 0 
303 888.5 0 
304 888 0 
305 888 0 
306 888 0 
307 889 0 
308 888.5 0 
309 888.5 0 
310 888 0 
311 888 0 
312 888 0 
313 888 0 
314 888 0 
315 888 0 
316 888 0 
317 888.5 0 
318 889 0 
319 889 0 
320 889 0 
321 888.5 0 
322 888.5 0 
323 889 0 
324 888.5 0 
325 889 0 
326 889 0 
327 889 0 
328 889 0 
329 889 0 
330 889 0 
331 889 0 
332 889 0 
333 889 0 
334 889 0 
335 889 0 
336 890 0 
337 890 0 
338 890 0 
339 890 0 
340 890 0 
341 890.5 0 
342 890.5 0 
343 890.5 0 
344 891 0 
345 891 0 
346 891 0 
347 890.5 0 
348 890.5 0 
349 890.5 0 
350 890.5 0 
351 891 0 
352 892 0 
353 893 0 
354 893 0 
355 893 0 
356 892 0 
357 892 0 
358 892 0 
359 892 0 
360 892 0 
361 892 0 
362 892 0 
363 892 0 
364 892 0 
365 893 0 
366 893 0 
367 893 0 
368 893 0 
369 893 0 
370 893 0 
371 893 0 
372 893 0 
373 893 0 
374 893 0 
375 892 0 
376 892 0 
377 892 0 
378 892 0 
379 893 0 
380 893 0 
381 893.5 0 
382 893 0 
383 893.5 0 
384 893 0 
385 893 0 
386 893.5 0 
387 893.5 0 
388 893 0 
389 892 0 
390 892 0 
391 892 0 
392 893 0 
393 894 0 
394 894 0 
395 893 0 
396 894 0 
397 893 0 
398 893 0 
399 893 0 
400 893 0 
401 897 0 
402 897 0 
403 896 0 
404 896 0 
405 896 0 
406 897 0 
408-A 909 0 
408-B 909 0 
409-A 909 0 
409-B 909 0 
410-A 909 0 
410-B 909 0 

[RESERVOIRS]
407 912 

[TANKS]
882 925 50 40 70 35 0.1 

[DEMANDS]
35 60.984 881 
92 5.796 
93 1.251936 881 
94 1.251936 
95 1.251936 
96 6.9552 
97 1.251936 
98 2.503872 881 
99 2.503872 881 
100 5.796 
101 7.7616 881 
102 7.7616 881 
103 37.197 
104 6.9552 881 
105 6.9552 881 
106 5.796 881 
107 7.7616 
108 7.7616 881 
109 6.9552 881 
110 6.9552 
111 5.796 881 
112 5.796 
113 5.796 
114 6.9552 
115 5.796 
116 5.007744 881 
117 5.007744 881 
118 5.796 881 
119 5.796 
120 5.007744 881 
121 5.796 881 
122 3.755808 
123 5.796 881 
124 5.796 
125 13.3056 
126 2.503872 881 
127 5.796 881 
128 5.796 881 
129 36.5904 
130 7.7616 
131 5.007744 
132 13.3056 881 
133 3.755808 881 
134 5.007744 881 
135 5.796 
136 5.007744 881 
137 8.8704 
138 6.9552 
139 8.8704 881 
140 5.796 881 
141 8.8704 881 
142 5.796 
143 5.796 881 
144 8.8704 
145 5.796 
146 5.796 881 
147 8.8704 881 
148 21.15 881 
149 5.796 
150 8.8704 
151 5.796 
152 5.796 
153 7.7616 881 
154 5.796 881 
155 5.796 881 
156 6.9552 
157 5.796 
158 5.796 
159 7.7616 
160 5.796 
161 5.796 881 
162 5.796 881 
163 5.007744 
164 5.796 
165 5.796 
166 5.796 
167 5.007744 
168 5.796 881 
169 5.796 881 
170 5.796 881 
171 5.007744 
172 5.796 881 
173 5.796 881 
174 5.796 
175 5.007744 881 
176 41.13 
177 5.796 881 
178 5.796 
179 5.007744 
180 5.796 
181 5.796 
182 5.796 
183 5.007744 
184 5.796 
185 5.796 881 
186 5.796 881 
187 5.007744 881 
188 5.796 881 
189 5.796 881 
190 5.796 
191 5.007744 
192 5.796 881 
193 5.796 881 
194 5.796 881 
195 5.007744 
196 5.796 
197 5.796 
198 5.796 881 
199 5.007744 881 
200 5.796 
201 5.796 
202 29.34 
203 5.007744 
204 8.8704 881 
205 5.796 
206 5.007744 
207 7.7616 881 
208 5.796 881 
209 5.796 
210 7.7616 881 
211 5.796 881 
212 7.7616 
213 5.796 881 
214 5.796 881 
215 8.8704 
216 5.796 881 
217 5.796 
218 5.796 881 
219 9.9792 881 
220 5.796 
221 8.8704 881 
222 5.796 881 
223 8.8704 
224 5.796 881 
225 7.7616 
226 5.796 881 
227 6.9552 881 
228 6.9552 881 
229 6.9552 881 
230 5.796 881 
231 20.16 881 
232 5.796 881 
233 6.9552 881 
234 6.9552 881 
235 5.796 881 
236 5.796 881 
237 2.503872 881 
238 2.503872 881 
239 2.503872 881 
240 2.503872 
241 5.796 881 
242 2.503872 881 
243 5.796 
244 5.796 
245 2.503872 
246 35.4816 881 
247 5.796 881 
248 5.796 881 
249 2.503872 881 
250 5.796 881 
251 5.796 881 
252 28.89 
253 5.796 
254 3.755808 
255 5.796 881 
256 5.796 
257 3.755808 881 
258 5.796 881 
259 5.796 881 
260 3.755808 881 
261 5.796 881 
262 3.755808 881 
263 5.796 881 
264 5.796 881 
265 3.755808 
266 5.796 881 
267 5.796 
268 5.796 881 
269 3.755808 881 
270 5.796 
271 20.16 
272 5.007744 881 
273 5.796 881 
274 5.796 881 
275 5.796 881 
276 5.796 881 
277 5.796 881 
278 8.8704 
279 5.796 
280 5.796 881 
281 5.796 881 
282 8.8704 881 
283 5.796 881 
284 5.796 881 
285 8.8704 881 
286 60.66 881 
287 5.796 881 
288 8.8704 881 
289 5.796 
290 5.796 
291 8.8704 
292 5.796 
293 5.796 881 
294 7.7616 881 
295 5.796 881 
296 5.796 881 
297 7.7616 881 
298 5.796 
299 5.796 
300 7.7616 881 
301 5.796 881 
302 5.796 881 
303 5.796 
304 6.9552 881 
305 5.796 
306 5.796 881 
307 5.796 
308 5.796 
309 5.796 
310 5.007744 
311 5.796 881 
312 5.796 881 
313 3.755808 881 
314 5.796 
315 32.13 
316 5.007744 881 
317 5.796 881 
318 5.796 881 
319 5.796 
320 8.8704 881 
321 5.796 881 
322 5.796 
323 7.7616 881 
324 5.796 881 
325 5.796 
326 7.7616 881 
327 5.796 
328 7.7616 
329 5.796 881 
330 5.796 
331 6.9552 881 
332 5.796 881 
333 5.796 881 
334 5.796 881 
335 5.796 881 
336 21.06 881 
337 6.9552 881 
338 5.796 881 
339 5.796 881 
340 7.7616 881 
341 5.796 881 
342 5.796 
343 5.796 881 
344 8.8704 881 
345 5.796 881 
346 5.796 
347 9.9792 881 
348 5.796 881 
349 5.796 881 
350 8.8704 881 
351 5.796 881 
352 5.796 881 
353 5.796 881 
354 7.7616 
355 5.796 881 
356 5.796 881 
357 6.9552 881 
358 5.796 
359 5.796 881 
360 7.7616 881 
361 5.796 881 
362 5.796 881 
363 30.15 881 
364 5.796 881 
365 5.796 881 
366 7.7616 881 
367 7.7616 881 
368 5.796 881 
369 5.796 
370 8.8704 881 
371 5.796 881 
372 5.796 
373 5.796 881 
374 8.8704 881 
375 5.796 881 
376 5.796 881 
377 7.7616 881 
378 5.796 881 
379 7.7616 881 
380 5.796 881 
381 6.9552 
382 5.796 881 
383 5.796 881 
384 40.23 
385 5.796 881 
386 3.755808 881 
387 5.796 881 
388 5.796 
389 5.007744 881 
390 5.796 881 
391 5.796 881 
392 5.796 881 
393 7.7616 
394 5.796 881 
395 5.796 881 
396 6.9552 881 
397 5.796 
398 17.703 881 
399 5.796 881 
400 8.8704 881 
401 5.796 
402 5.796 881 
403 7.7616 
404 5.796 881 
405 5.796 881 
406 6.9552 881 

[EMITTERS]

[PUMPS]
408 408-A 408-B HEAD 408 SPEED 1  
409 409-A 409-B HEAD 409 SPEED 1  
410 410-A 410-B HEAD 410 SPEED 1  

[PIPES]
411 32 189 348 16 120 0 
412 190 32 105 16 120 0 
413 408-B 33 30 24 130 0 
414 34 408-A 30 24 130 0 
415 409-B 33 30 24 130 0 
416 34 409-A 30 24 130 0 
417 33 410-B 30 24 130 0 
418 32 33 759 24 130 0 
419 34 407 30 24 130 0 
420 410-A 34 30 24 130 0 
421 35 208 1404 16 120 0 
422 364 35 591 16 120 0 
423 38 36 2838 6 110 0 
424 38 37 432 6 110 0 
425 155 38 126 6 110 0 
426 40 39 231 6 110 0 
427 40 163 252 6 110 0 
428 151 40 375 6 110 0 
429 44 41 228 6 110 0 
430 41 131 84 6 110 0 
431 123 41 297 6 110 0 
432 42 43 300 6 110 0 
433 43 42 417 6 110 0 
434 44 43 267 6 110 0 
435 44 123 126 6 110 0 
436 145 44 270 6 110 0 
437 46 45 507 6 110 0 
438 46 145 282 6 110 0 
439 185 46 474 6 110 0 
440 48 47 237 6 110 0 
441 48 185 291 16 120 0 
442 186 48 342 16 120 0 
443 50 49 282 6 110 0 
444 50 109 450 16 120 0 
445 205 50 240 16 120 0 
446 57 51 486 6 110 0 
447 53 52 102 6 110 0 
448 53 54 303 6 110 0 
449 56 53 63 6 110 0 
450 56 55 90 6 110 0 
451 57 56 246 6 110 0 
452 58 57 171 6 110 0 
453 58 222 60 16 120 0 
454 102 58 384 16 120 0 
455 60 61 189 6 110 0 
456 60 59 57 6 110 0 
457 61 60 510 6 110 0 
458 62 61 591 6 110 0 
459 63 62 171 6 110 0 
460 63 291 273 12 115 0 
461 69 63 654 12 115 0 
462 65 64 318 6 110 0 
463 65 289 351 12 115 0 
464 291 65 321 12 115 0 
465 74 66 690 6 110 0 
466 66 68 87 6 110 0 
467 70 66 54 6 110 0 
468 68 67 249 6 110 0 
469 68 69 147 6 110 0 
470 292 69 186 12 115 0 
471 71 70 582 6 110 0 
472 73 71 285 6 110 0 
473 73 72 240 6 110 0 
474 74 73 72 6 110 0 
475 75 74 276 6 110 0 
476 76 75 663 6 110 0 
477 77 76 621 6 110 0 
478 77 275 468 8 110 0 
479 292 77 333 12 115 0 
480 83 78 630 6 110 0 
481 84 79 870 6 110 0 
482 82 80 948 6 110 0 
483 82 81 96 6 110 0 
484 85 82 465 6 110 0 
485 84 83 348 6 110 0 
486 85 84 276 6 110 0 
487 86 85 2139 6 110 0 
488 87 86 387 6 110 0 
489 87 250 147 6 110 0 
490 248 87 111 6 110 0 
491 90 88 621 6 110 0 
492 90 89 873 6 110 0 
493 91 90 285 6 110 0 
494 299 91 879 6 110 0 
495 94 92 771 6 110 0 
496 94 93 453 6 110 0 
497 161 94 1332 6 110 0 
498 95 233 132 6 110 0 
499 96 95 963 6 110 0 
500 96 99 954 16 120 0 
501 234 96 141 16 120 0 
502 98 97 270 6 110 0 
503 99 98 417 6 110 0 
504 99 232 318 16 120 0 
505 101 100 432 6 110 0 
506 100 222 339 6 110 0 
507 104 100 57 6 110 0 
508 102 101 333 6 110 0 
509 207 102 1071 16 120 0 
510 104 103 90 6 110 0 
511 105 104 213 6 110 0 
512 223 105 399 6 110 0 
513 107 224 309 16 120 0 
514 107 106 699 6 110 0 
515 108 107 147 16 120 0 
516 109 108 504 16 120 0 
517 111 110 264 6 110 0 
518 111 114 207 6 110 0 
519 112 111 306 6 110 0 
520 112 191 426 6 110 0 
521 113 112 210 6 110 0 
522 113 190 480 6 110 0 
523 114 113 303 6 110 0 
524 188 114 444 6 110 0 
525 116 115 363 6 110 0 
526 117 116 426 6 110 0 
527 117 160 387 8 110 0 
528 161 117 477 8 110 0 
529 118 185 243 8 110 0 
530 118 120 204 8 110 0 
531 119 118 318 6 110 0 
532 120 119 345 6 110 0 
533 122 120 141 8 110 0 
534 122 121 225 6 110 0 
535 137 122 183 8 110 0 
536 135 144 444 6 110 0 
537 124 136 138 6 110 0 
538 124 127 525 6 110 0 
539 125 124 99 6 110 0 
540 126 125 504 6 110 0 
541 127 126 132 6 110 0 
542 128 127 123 6 110 0 
543 134 128 498 6 110 0 
544 130 129 132 6 110 0 
545 129 145 216 6 110 0 
546 144 129 348 6 110 0 
547 130 132 111 6 110 0 
548 131 130 66 6 110 0 
549 132 131 138 6 110 0 
550 133 132 246 6 110 0 
551 144 133 114 6 110 0 
552 134 144 126 6 110 0 
553 135 138 228 6 110 0 
554 136 135 126 6 110 0 
555 137 136 477 6 110 0 
556 142 137 75 8 110 0 
557 139 138 297 6 110 0 
558 139 151 345 8 110 0 
559 142 139 147 8 110 0 
560 141 140 285 6 110 0 
561 141 142 420 6 110 0 
562 143 141 204 6 110 0 
563 143 183 312 6 110 0 
564 163 143 492 6 110 0 
565 165 146 627 6 110 0 
566 146 147 258 8 110 0 
567 162 146 273 8 110 0 
568 164 147 630 6 110 0 
569 147 149 207 8 110 0 
570 149 148 624 6 110 0 
571 148 163 168 6 110 0 
572 164 148 204 6 110 0 
573 149 155 534 8 110 0 
574 163 150 438 6 110 0 
575 152 151 432 8 110 0 
576 154 152 222 8 110 0 
577 154 153 189 6 110 0 
578 155 154 216 8 110 0 
579 158 156 411 6 110 0 
580 158 157 162 6 110 0 
581 159 158 102 6 110 0 
582 159 171 486 12 115 0 
583 160 159 258 12 115 0 
584 162 161 126 8 110 0 
585 166 162 624 6 110 0 
586 167 165 651 6 110 0 
587 182 164 813 6 110 0 
588 165 164 258 6 110 0 
589 166 165 273 6 110 0 
590 167 166 792 6 110 0 
591 182 167 336 6 110 0 
592 176 168 255 6 110 0 
593 175 169 435 6 110 0 
594 171 170 501 6 110 0 
595 173 171 375 12 115 0 
596 173 172 753 6 110 0 
597 174 173 486 12 115 0 
598 174 189 333 16 120 0 
599 175 174 630 6 110 0 
600 176 175 231 6 110 0 
601 188 176 345 6 110 0 
602 179 177 651 6 110 0 
603 177 181 309 6 110 0 
604 187 177 189 6 110 0 
605 179 178 285 6 110 0 
606 181 179 345 6 110 0 
607 181 180 168 6 110 0 
608 182 187 525 6 110 0 
609 183 182 354 6 110 0 
610 186 183 525 6 110 0 
611 184 208 1116 16 120 0 
612 185 184 1497 16 120 0 
613 187 186 348 16 120 0 
614 188 187 678 16 120 0 
615 189 188 858 16 120 0 
616 191 190 225 16 120 0 
617 204 191 399 16 120 0 
618 193 192 243 6 110 0 
619 193 195 255 16 120 0 
620 205 193 279 16 120 0 
621 196 194 531 6 110 0 
622 194 205 180 6 110 0 
623 200 194 258 6 110 0 
624 196 195 177 6 110 0 
625 195 204 384 16 120 0 
626 202 196 357 6 110 0 
627 198 197 114 6 110 0 
628 198 200 381 6 110 0 
629 206 198 291 6 110 0 
630 201 199 129 6 110 0 
631 201 200 354 6 110 0 
632 202 201 108 6 110 0 
633 203 202 273 6 110 0 
634 203 232 552 16 120 0 
635 204 203 624 16 120 0 
636 206 230 87 12 115 0 
637 231 206 171 12 115 0 
638 208 207 243 16 120 0 
639 211 209 222 6 110 0 
640 211 210 165 6 110 0 
641 225 211 300 6 110 0 
642 214 212 117 6 110 0 
643 214 213 171 6 110 0 
644 216 214 177 6 110 0 
645 216 215 96 6 110 0 
646 226 216 135 6 110 0 
647 229 217 270 6 110 0 
648 227 218 159 6 110 0 
649 228 219 303 6 110 0 
650 230 220 249 6 110 0 
651 231 221 153 6 110 0 
652 223 222 210 16 120 0 
653 224 223 180 16 120 0 
654 225 224 267 12 115 0 
655 226 225 183 12 115 0 
656 227 226 153 12 115 0 
657 228 227 138 12 115 0 
658 229 228 69 12 115 0 
659 230 229 114 12 115 0 
660 232 231 219 12 115 0 
661 233 382 1029 8 110 0 
662 234 233 936 8 110 0 
663 400 234 1671 16 120 0 
664 236 235 348 6 110 0 
665 236 237 405 6 110 0 
666 246 236 1035 6 110 0 
667 321 314 219 6 110 0 
668 314 243 351 6 110 0 
669 240 238 201 6 110 0 
670 240 239 165 6 110 0 
671 243 240 222 6 110 0 
672 242 241 309 6 110 0 
673 241 244 210 6 110 0 
674 245 241 24 6 110 0 
675 243 242 204 6 110 0 
676 244 243 270 6 110 0 
677 244 313 348 8 110 0 
678 301 244 174 6 110 0 
679 245 251 291 6 110 0 
680 246 245 255 6 110 0 
681 249 246 219 6 110 0 
682 248 247 252 6 110 0 
683 249 248 219 6 110 0 
684 251 249 234 6 110 0 
685 251 250 189 6 110 0 
686 300 251 240 6 110 0 
687 300 252 210 6 110 0 
688 275 253 855 8 110 0 
689 257 254 177 6 110 0 
690 258 302 216 6 110 0 
691 258 255 420 6 110 0 
692 257 256 411 6 110 0 
693 258 257 192 6 110 0 
694 273 258 231 6 110 0 
695 302 259 372 6 110 0 
696 303 260 369 6 110 0 
697 304 261 324 6 110 0 
698 305 262 435 6 110 0 
699 273 266 222 6 110 0 
700 315 322 219 6 110 0 
701 316 324 222 6 110 0 
702 308 317 231 6 110 0 
703 266 272 222 6 110 0 
704 265 271 225 6 110 0 
705 264 270 216 6 110 0 
706 264 263 222 6 110 0 
707 263 274 252 8 110 0 
708 275 263 105 8 110 0 
709 265 264 216 6 110 0 
710 266 265 219 6 110 0 
711 308 266 219 6 110 0 
712 272 267 420 6 110 0 
713 271 268 144 6 110 0 
714 270 269 225 6 110 0 
715 271 270 210 6 110 0 
716 272 271 216 6 110 0 
717 307 272 222 6 110 0 
718 273 309 219 8 110 0 
719 274 273 186 8 110 0 
720 277 276 444 6 110 0 
721 277 284 861 6 110 0 
722 285 277 336 6 110 0 
723 280 278 360 6 110 0 
724 280 279 477 6 110 0 
725 281 280 444 6 110 0 
726 281 285 642 6 110 0 
727 286 281 384 6 110 0 
728 282 283 918 6 110 0 
729 282 289 159 12 115 0 
730 287 282 372 12 115 0 
731 285 283 1101 6 110 0 
732 289 286 906 6 110 0 
733 288 287 483 12 115 0 
734 288 391 228 6 110 0 
735 400 288 702 12 115 0 
736 289 354 357 8 110 0 
737 290 293 156 6 110 0 
738 291 290 486 6 110 0 
739 296 292 1230 12 115 0 
740 295 293 282 6 110 0 
741 295 294 288 6 110 0 
742 296 295 417 6 110 0 
743 298 296 702 12 115 0 
744 298 297 276 6 110 0 
745 357 298 240 12 115 0 
746 299 306 165 6 110 0 
747 300 299 339 6 110 0 
748 301 300 165 6 110 0 
749 306 301 342 6 110 0 
750 305 312 216 6 110 0 
751 303 310 237 6 110 0 
752 302 309 234 6 110 0 
753 303 302 228 6 110 0 
754 304 303 213 6 110 0 
755 304 311 240 6 110 0 
756 305 304 252 6 110 0 
757 306 305 195 6 110 0 
758 313 306 216 6 110 0 
759 315 312 234 6 110 0 
760 316 311 231 6 110 0 
761 317 310 234 8 110 0 
762 307 323 228 6 110 0 
763 308 307 222 6 110 0 
764 309 308 225 6 110 0 
765 310 309 234 8 110 0 
766 311 310 222 8 110 0 
767 312 311 219 8 110 0 
768 313 312 198 8 110 0 
769 314 313 234 6 110 0 
770 315 314 198 6 110 0 
771 316 315 225 6 110 0 
772 317 316 216 6 110 0 
773 323 317 219 8 110 0 
774 319 318 171 6 110 0 
775 320 319 183 6 110 0 
776 320 325 231 6 110 0 
777 329 320 399 6 110 0 
778 322 329 228 6 110 0 
779 321 328 225 6 110 0 
780 322 321 195 6 110 0 
781 324 322 228 6 110 0 
782 323 331 222 8 110 0 
783 324 323 228 6 110 0 
784 330 324 225 6 110 0 
785 325 330 399 6 110 0 
786 326 325 213 6 110 0 
787 326 331 405 8 110 0 
788 332 326 327 8 110 0 
789 328 327 459 6 110 0 
790 329 328 201 6 110 0 
791 330 329 225 6 110 0 
792 331 330 222 6 110 0 
793 332 335 183 8 110 0 
794 333 332 348 6 110 0 
795 334 333 213 6 110 0 
796 335 334 288 6 110 0 
797 337 335 612 8 110 0 
798 338 336 414 6 110 0 
799 338 337 222 8 110 0 
800 340 338 267 8 110 0 
801 340 339 543 6 110 0 
802 347 340 279 8 110 0 
803 347 341 600 6 110 0 
804 349 342 624 6 110 0 
805 358 363 321 12 115 0 
806 357 358 387 12 115 0 
807 346 358 282 6 110 0 
808 345 363 276 6 110 0 
809 344 343 399 6 110 0 
810 345 344 351 6 110 0 
811 346 345 324 6 110 0 
812 351 346 384 6 110 0 
813 348 347 147 8 110 0 
814 349 348 66 8 110 0 
815 350 349 114 8 110 0 
816 351 350 369 8 110 0 
817 357 351 285 8 110 0 
818 356 352 477 6 110 0 
819 354 353 408 6 110 0 
820 355 354 93 8 110 0 
821 356 355 888 8 110 0 
822 362 356 267 8 110 0 
823 361 357 180 8 110 0 
824 360 358 219 6 110 0 
825 360 359 327 6 110 0 
826 359 376 231 6 110 0 
827 363 359 216 6 110 0 
828 361 360 399 6 110 0 
829 362 361 252 8 110 0 
830 377 362 159 6 110 0 
831 364 363 342 16 120 0 
832 370 364 759 8 110 0 
833 366 372 213 6 110 0 
834 366 365 276 6 110 0 
835 368 366 300 6 110 0 
836 369 371 225 6 110 0 
837 368 367 153 6 110 0 
838 369 368 165 6 110 0 
839 370 369 123 6 110 0 
840 374 370 432 8 110 0 
841 371 373 213 6 110 0 
842 372 371 465 6 110 0 
843 373 372 609 6 110 0 
844 374 373 132 6 110 0 
845 382 374 246 8 110 0 
846 378 375 516 6 110 0 
847 375 379 195 6 110 0 
848 376 375 201 6 110 0 
849 377 376 519 6 110 0 
850 378 377 198 6 110 0 
851 384 378 198 6 110 0 
852 384 379 522 6 110 0 
853 385 380 519 6 110 0 
854 386 381 510 6 110 0 
855 383 382 381 6 110 0 
856 387 383 522 6 110 0 
857 385 384 195 6 110 0 
858 386 385 192 6 110 0 
859 387 386 219 6 110 0 
860 392 387 678 6 110 0 
861 390 388 243 6 110 0 
862 390 389 300 6 110 0 
863 391 390 195 6 110 0 
864 391 399 321 6 110 0 
865 392 395 198 6 110 0 
866 393 392 477 6 110 0 
867 393 394 126 6 110 0 
868 395 393 669 6 110 0 
869 399 395 156 6 110 0 
870 397 396 297 6 110 0 
871 397 398 174 6 110 0 
872 399 397 519 6 110 0 
873 402 400 1446 6 110 0 
874 402 401 231 6 110 0 
875 406 402 288 6 110 0 
876 405 403 405 6 110 0 
877 405 404 720 6 110 0 
878 406 405 708 6 110 0 
883 253 882 313.435111437687 8 110 0 

[COORDINATES]
32 3019.35992284231 2069.02629483783  
33 3181.1052551846 2170.08170676273  
34 3189.17051114014 2180.20087372214  
35 1654.58749041709 3092.95191143501  
36 1900.74863182368 452.024328355535  
37 2162.41669679919 1220.36141392945  
38 2289.25064182636 1262.8616204347  
39 2324.15068904479 1440.27258531822  
40 2328.58804372575 1517.41429253059  
41 1857.11898464662 1885.7148716058  
42 1898.5058203101 2116.11586736103  
43 1861.38564172902 2050.8355520271  
44 1860.9589730097 1962.08845667116  
45 1955.25275998003 2041.87550874597  
46 2044.85319103781 1961.23511921581  
47 2302.13437711275 2040.16880046923  
48 2300.00103351613 1961.66175457744  
49 2571.36236097817 2394.30390832141  
50 2565.38899890765 2301.29012568875  
51 2117.34419977782 2749.56773953153  
52 2203.74461981379 2790.63460457004  
53 2237.34478316112 2786.9012532029  
54 2267.2115950254 2867.43497555114  
55 2264.54491539466 2760.23445772335  
56 2235.21143945652 2765.56781681926  
57 2222.94471315512 2684.50075856143  
58 2225.07805685971 2627.96715214479  
59 2087.84310662568 4360.14589671435  
60 2069.1763492105 4357.4792171664  
61 2064.90966180132 4295.07891574425  
62 1927.30899285514 4257.21206616329  
63 1887.84213432018 4216.14520112479  
64 2077.70972402887 4177.74501563424  
65 2042.5095529031 4093.47794191886  
66 1762.50820108504 4411.34631391709  
67 1810.50843443836 4336.67928657435  
68 1745.4414514483 4388.41286980468  
69 1716.10797551017 4349.47934840454  
70 1772.64158368185 4426.27971938564  
71 1879.30876891145 4536.14691676138  
72 1771.57491182956 4443.34646849255  
73 1799.30837998925 4510.01345719142  
74 1777.44160701718 4520.14683947365  
75 1834.50855111502 4583.61381271498  
76 1613.1741417636 4583.08047680539  
77 1595.04072027457 4450.81317122682  
78 924.019680151651 5670.78164663291  
79 333.083482435636 5590.78109590717  
80 153.882611249913 5496.38063990957  
81 475.484198050493 5470.24739396369  
82 470.150838789013 5502.24754853915  
83 738.952145567598 5599.84801999429  
84 622.684913667337 5595.58133271757  
85 625.351560491521 5503.84749726698  
86 667.885103844332 4822.51084946659  
87 665.885094121277 4693.84355965006  
88 812.651630209457 5179.4270687966  
89 1087.65295625525 5234.42733603868  
90 925.485570246984 5006.82602931099  
91 911.485502185599 4912.82557405642  
92 2760.52153779026 606.930931114037  
93 2607.98794435445 863.608143088875  
94 2759.46958197346 863.608143088875  
95 2429.52428045003 3089.88027987399  
96 2750.16039086356 3092.40497365405  
97 2950.45281325503 2686.77082721732  
98 2953.81907163207 2776.81823870623  
99 2814.96091357897 2781.026061673  
100 2242.69686367715 2514.25007695197  
101 2098.78931805848 2515.93320613868  
102 2097.10618886996 2627.01973246144  
103 2242.69701295676 2464.59779905043  
104 2242.69701295676 2494.89412441118  
105 2313.3884388747 2494.89412441118  
106 2611.30230524317 2457.8652823036  
107 2397.54489830082 2529.39827273871  
108 2430.36591747701 2492.36943063112  
109 2433.73217585405 2324.05651196026  
110 2661.79615160473 2173.41644252664  
111 2750.16043400216 2175.09957171335  
112 2851.98974990777 2174.25800711999  
113 2851.98974990777 2104.40814587159  
114 2751.00199859642 2106.0912750583  
115 2795.26827087551 1452.53229978896  
116 2915.78032755312 1451.18579639342  
117 2915.10707583983 1309.12968816413  
118 2202.67301078839 1881.75902740679  
119 2122.52913116737 1855.04439974618  
120 2201.3803675687 1814.11069607266  
121 2128.13058511937 1767.57553821224  
122 2203.10389186162 1767.57553821224  
123 1819.18891129221 1962.33368299699  
124 2047.12483486895 1760.25061164155  
125 2079.4409153613 1763.69766037195  
126 2079.01003428807 1931.74128597902  
127 2035.49104589171 1933.03392925292  
128 1994.1264628615 1934.32657252683  
129 1951.46929701687 1888.22224295445  
130 1907.51942754728 1887.36048077185  
131 1885.54449281248 1886.92959968055  
132 1906.22678432758 1850.30470692004  
133 1914.41352471898 1772.746110486  
134 1994.12652326677 1768.0064184817  
135 2041.95428828907 1672.78158594497  
136 2047.98662331431 1714.57705180109  
137 2205.68909611697 1706.39031106639  
138 2104.86292189894 1631.84798602881  
139 2203.96556874214 1632.70974821141  
140 2344.86367968878 1586.60547144229  
141 2345.29456076201 1681.83019261964  
142 2205.25821196184 1681.39931152834  
143 2412.94288925933 1682.26107371094  
144 1952.33110289014 1771.88439167644  
145 1951.08555668777 1960.63061712798  
146 2622.65413099848 1307.5765553865  
147 2536.81454238384 1305.8934261998  
148 2467.80624565442 1514.60144535166  
149 2467.80624565442 1306.73499079315  
150 2406.37203027335 1372.37702907478  
151 2203.55496305639 1517.96770372508  
152 2215.33686737605 1375.7432874482  
153 2349.98720245784 1386.68362716181  
154 2289.39455167104 1376.58485204156  
155 2289.39455167104 1305.05186160644  
156 3146.10739069262 1319.35840852908  
157 3082.99004612303 1342.08065254965  
158 3083.83161071729 1395.94078652432  
159 3050.16902694684 1396.78235111768  
160 3044.27807478701 1310.94276259554  
161 2755.62141895541 1307.57650422212  
162 2713.54318924235 1309.25963340883  
163 2412.2629551455 1517.96763761267  
164 2535.9729505019 1515.44294383261  
165 2621.81253911655 1516.28450842596  
166 2712.70151529676 1517.12607301931  
167 2622.65410371081 1733.40817351137  
168 2757.30443879261 1759.49667590535  
169 2897.00416143997 1764.54606346547  
170 2878.48976785454 1560.04596860592  
171 3045.11955751826 1558.36283941922  
172 2790.12548545711 1683.755963829  
173 3040.91173454696 1682.91439923565  
174 3040.91173454696 1844.49480115967  
175 2831.36215057591 1843.65323656632  
176 2754.77977249814 1844.49480115967  
177 2536.81454058796 2022.90634822168  
178 2379.94689139309 2164.96245645096  
179 2394.08517737202 2073.40022555436  
180 2448.61856614792 2124.56735458481  
181 2497.76594121756 2097.63728667405  
182 2532.60678584339 1786.80534160176  
183 2414.78773436194 1785.75338581498  
184 1882.57282653649 2331.0048294452  
185 2203.16259659972 1963.01267298183  
186 2413.9784144386 1960.51781128117  
187 2529.98948579372 1961.7652421315  
188 2755.77447413003 1959.27038043084  
189 3041.43614445608 1955.52808787985  
190 3011.49780346121 2102.72492821888  
191 2993.59807290047 2175.54144795384  
192 2742.05273450738 2218.73599729963  
193 2738.31044188302 2299.81900257113  
194 2645.00255148422 2361.19269335388  
195 2823.63464034085 2300.31806863126  
196 2821.63875107989 2359.19680401872  
197 2736.81345748875 2549.80423552725  
198 2701.8853954218 2563.77546087342  
199 2757.77029472891 2503.89878081839  
200 2653.98405315857 2446.01799009852  
201 2767.74974103375 2461.98510477986  
202 2801.67985847021 2473.96044079087  
203 2888.50104132232 2499.90700214805  
204 2951.37155304281 2301.31601329885  
205 2645.00255148422 2301.31601329885  
206 2708.87100783519 2658.5802042939  
207 1740.34644294929 2630.59933694413  
208 1659.51294893676 2625.60954294143  
209 2413.91944124105 2798.29367655359  
210 2400.50706487051 2733.78653350326  
211 2449.68577822914 2733.78653350326  
212 2491.2002765189 2783.60393110649  
213 2567.84242720767 2756.7791785509  
214 2512.27686795831 2751.03101728899  
215 2556.98478919343 2690.3559817466  
216 2525.05055973977 2693.54940466989  
217 2632.98825529312 2567.08985690786  
218 2569.11979638581 2597.10803238672  
219 2628.51746316961 2754.22444021228  
220 2688.55381454248 2740.17337934983  
221 2746.67411214814 2708.87783470165  
222 2245.18680287966 2627.13619411159  
223 2315.04292701355 2628.13413877917  
224 2374.91960484259 2628.13413877917  
225 2462.73873232518 2640.10947479018  
226 2522.61541015422 2649.09097679844  
227 2573.51058630891 2648.09303213085  
228 2619.41603931117 2654.08070013636  
229 2642.3687658123 2655.07864480394  
230 2680.2906617707 2658.07247880669  
231 2766.11389999232 2662.06425747703  
232 2836.96796875669 2677.03342749079  
233 2428.80853518266 3134.09213282995  
234 2741.16520452416 3138.08391150028  
235 183.497044982351 4638.19885152834  
236 298.46027101551 4647.77912029819  
237 178.387568269767 4710.37020959455  
238 717.437381176584 4343.12697048793  
239 784.499261836305 4288.04042595725  
240 784.499261836305 4343.12697048793  
241 717.437381176584 4521.16029556534  
242 716.639025454445 4418.1724079645  
243 784.499261836305 4417.37405224667  
244 785.608648974798 4507.15447213142  
245 709.935358593553 4524.29972959472  
246 628.503074935321 4549.04875684763  
247 544.675724110671 4695.14785321161  
248 628.503074935321 4695.14785321161  
249 627.704719213182 4622.49748288854  
250 705.943579982856 4683.97087316191  
251 705.943579982856 4620.90077145287  
252 788.174219363227 4689.55936318676  
253 1453.66944670099 4771.16977496418  
254 1383.81332256711 4564.5952287743  
255 1265.05791153951 4706.30337157122  
256 1320.94281084662 4703.30953756847  
257 1324.93458936856 4566.59111810947  
258 1261.06613301758 4566.59111810947  
259 1189.21411962273 4694.32803556021  
260 1114.36827233643 4694.32803556021  
261 1038.52448041964 4680.35681021404  
262 965.674522394309 4711.29309490914  
263 1408.76187373161 4486.75581641715  
264 1408.76187373161 4412.90791101594  
265 1336.90986033677 4415.90174501869  
266 1264.05990231143 4415.90174501869  
267 1264.05989767183 4202.3414867016  
268 1336.90985569716 4293.15445145174  
269 1411.75570298346 4266.20994542697  
270 1407.76392446152 4341.05579549576  
271 1337.90780032764 4341.05579549576  
272 1266.05578693279 4342.05374016335  
273 1263.06195304134 4489.74955096577  
274 1324.93452013135 4489.74955096577  
275 1443.68993115895 4486.75571696302  
276 2713.36989083197 4584.35395949914  
277 2579.64531034711 4537.4505601227  
278 2129.57228199882 4364.80613263067  
279 2172.48390110963 4266.00961053986  
280 2246.33180376545 4389.75474932027  
281 2389.03788592466 4350.8349072845  
282 2176.47567963156 3987.58304828394  
283 2434.94333892693 4152.24391843529  
284 2308.20437085546 4569.38478948538  
285 2581.64119960808 4426.67870202088  
286 2302.21670307255 4257.02810853161  
287 2274.27438237627 3910.74105477229  
288 2402.01129507822 3811.94453268148  
289 2135.31055903328 4021.51320725643  
290 1906.74226003583 4005.73238047681  
291 1958.23275754468 4159.07220779846  
292 1656.07972820702 4363.33670102028  
293 1887.50411166818 3957.6370353597  
294 1794.70805022365 3860.31434052825  
295 1793.57639093774 3955.93954649636  
296 1654.94812841391 3954.24205763302  
297 1566.11287447007 3720.55442411331  
298 1657.77727662868 3720.55442411331  
299 898.999662291591 4620.78920938492  
300 785.833733700706 4619.65755014269  
301 787.531222629569 4564.77207689472  
302 1188.70443948425 4569.86454348474  
303 1112.88326732836 4570.99620272697  
304 1042.15456195906 4572.69369159031  
305 965.201730517258 4565.90373613695  
306 900.697151220454 4565.33790651584  
307 1192.09941734198 4342.40103579728  
308 1191.53358769903 4416.5247161631  
309 1190.40192841312 4491.78005577114  
310 1112.88326732836 4492.34588539225  
311 1039.32541374429 4492.91171501336  
312 966.333389803167 4493.47754463447  
313 900.131321577499 4493.47754463447  
314 901.262980863408 4415.39305692087  
315 966.899219446121 4415.95888654198  
316 1042.15456195906 4415.95888654198  
317 1114.58075625722 4414.26139767864  
318 1024.16111371451 4072.38749102474  
319 966.672824889537 4072.84015473207  
320 966.220161198001 4133.94975522116  
321 899.67859854232 4342.62772429872  
322 964.40950643186 4342.62772429872  
323 1116.05184309617 4341.72239688407  
324 1040.00434291825 4341.72239688407  
325 1042.72032506746 4134.40241892848  
326 1113.78852463849 4133.04442780651  
327 898.77327115925 4114.93787951344  
328 898.77327115925 4267.48554888251  
329 966.220161198001 4267.03288517518  
330 1040.90967030132 4267.03288517518  
331 1114.69385202156 4267.93821258983  
332 1113.78849323277 4023.95232324798  
333 997.453924508214 4023.49965954065  
334 1019.63444539344 3964.20071388087  
335 1115.14648430738 3963.29538646622  
336 1189.83599405823 3837.45482791141  
337 1115.14648495492 3759.14400654391  
338 1166.75014578994 3706.63501649403  
339 1259.9988662462 3837.00216420409  
340 1242.34498227632 3660.01065463939  
341 1330.16173843416 3839.71814644805  
342 1402.13526538826 3844.24478352131  
343 1430.66762165009 3284.95902869389  
344 1563.39353380769 3284.98058302031  
345 1564.68376487757 3401.74650100879  
346 1563.39353380769 3509.48080103131  
347 1331.79705676515 3639.79414596872  
348 1380.8258374204 3635.92345255474  
349 1402.75976560827 3635.92345255474  
350 1440.82158216958 3635.92345255474  
351 1563.39353380769 3637.21368369273  
352 1887.88662742482 3824.29707565587  
353 2171.09237510152 3832.68371125016  
354 2081.42131574521 3915.25850408179  
355 2067.87388951153 3887.51853461491  
356 1887.88665526398 3664.95366331091  
357 1657.9674984148 3640.36186648746  
358 1656.93531354407 3511.33875607947  
359 1728.67216206028 3401.41106601186  
360 1729.70434693102 3510.30657119621  
361 1718.35031335291 3641.91014381236  
362 1802.47338031797 3642.94232869562  
363 1656.41923513594 3403.99137490468  
364 1655.90314270058 3289.93494530401  
365 1854.08251742001 3127.88208105233  
366 1913.43314748738 3090.72342525483  
367 1859.24344177369 3190.84535893143  
368 1910.33659287517 3190.84535893143  
369 1909.8205004398 3246.06725018605  
370 1909.30440800443 3286.83855307498  
371 1984.65390356823 3245.55115774442  
372 1984.65390356823 3090.72342525483  
373 2055.35856721371 3247.09943506932  
374 2053.29419747223 3291.48338504966  
375 1868.5332951012 3418.4421296286  
376 1801.4412785033 3416.8938523037  
377 1801.4412785033 3589.78482025041  
378 1867.50111023047 3590.30091269204  
379 1933.56094195763 3417.92603718697  
380 1998.07249637869 3418.4421296286  
381 2063.10014323511 3421.02259183676  
382 2135.3530841867 3291.48338898714  
383 2135.86917662207 3418.4421296286  
384 1933.04483820203 3591.84902021342  
385 1998.07248505845 3591.33292777179  
386 2062.06794704414 3591.33292777179  
387 2134.8369804311 3592.36511265505  
388 2328.88772259458 3658.42505986284  
389 2327.85553772384 3839.57350687566  
390 2328.37163015921 3739.45157319906  
391 2392.88318458027 3737.90329587416  
392 2360.36930627353 3594.42959587002  
393 2359.33712140279 3434.95703140574  
394 2325.27502066847 3418.44207327352  
395 2426.42913800069 3594.94568831165  
396 2481.13485149408 3464.37420804815  
397 2499.08864909308 3540.4244966415  
398 2554.0694323135 3544.33254315032  
399 2426.84586077626 3646.47839199735  
400 2580.98198286992 3669.72115154039  
401 2964.48765284035 3701.52704459455  
402 2983.44885821369 3773.70195575593  
403 2865.40019821614 3576.75001362112  
404 3155.32314489234 3485.61389698514  
405 2999.96344827565 3577.36174619997  
406 3079.40479674158 3777.59183001434  
407 3193.34867692717 2187.03488392258  
882 1615.19417687035 4985.96475950094  
408-A 3188.94771401429 2171.24025181712  
408-B 3188.94771401429 2171.24025181712  
409-A 3185.02648459945 2174.80500583062  
409-B 3185.02648459945 2174.80500583062  
410-A 3181.3531169871 2178.54799754479  
410-B 3181.3531169871 2178.54799754479  

[VERTICES]
411 3036.44642095694 1995.44587509043
413 3185.20472230012 2166.16047734789
414 3193.31453768082 2176.58738283736
417 3177.36226347043 2173.91381732724
418 3170.48318168017 2068.97031958531
418 3181.07382562564 2155.69894342937
420 3185.34954043192 2183.04989196886
421 1655.52117041483 2643.57254695795
423 2288.7505244542 1180.69451872756
423 2281.41715546966 1152.69438311982
423 2272.08377676207 1132.69428625715
423 2109.41640193911 793.359333329095
423 1960.08233975664 482.69115657858
423 1953.41555453079 461.357706891449
423 1942.74883600783 440.024270237931
423 1926.74875822339 438.024260551663
424 2219.08363671165 1262.8616204347
424 2190.75016675542 1242.86152325576
424 2168.25005826076 1233.69481204874
431 1818.32714914575 1924.41614696257
431 1839.44032173408 1886.06772983685
432 1900.21249518739 2092.22241861136
432 1899.78582646807 2073.44899459376
432 1899.78582646807 2056.80891421452
432 1896.37247671349 2052.54222693779
432 1875.892378186 2051.68888948244
433 1845.59889911408 2052.54222693779
433 1838.77219960492 2058.51558912521
433 1840.47887448221 2078.9956880535
433 1840.47887448221 2102.88913680318
433 1840.47887448221 2114.83586117802
433 1858.39896069376 2116.11586736103
433 1879.30572794058 2116.11586736103
437 2044.85319103781 2002.1953170724
437 2038.02649152864 2014.56871017491
437 2034.61314177406 2044.00885238433
437 1980.85288313939 2040.16883383528
437 1966.77281540174 2034.19547164786
437 1958.66610973461 2035.47547783088
443 2567.52234250426 2380.65050903589
444 2446.35564476797 2301.3342679397
444 2432.04904666553 2310.5914784666
446 2139.21097274989 2683.43408674225
446 2127.47758237463 2687.70077401898
446 2120.54421533471 2693.03413311489
446 2121.07755126086 2715.9675772273
446 2121.610887187 2740.50102906848
448 2249.61150946252 2869.5683191895
457 2032.90950623244 4306.81230575525
457 2008.37605362963 4318.01235985666
457 1996.10932732823 4332.41242941562
457 1997.17599918052 4347.34583488417
457 2005.70937399889 4355.34587352803
457 2033.97617808473 4358.54588898558
457 2059.57630253984 4358.54588898558
458 1947.04242212261 4260.41208162084
458 1976.37589806075 4255.07872252493
458 2012.64274103881 4241.21198887556
458 2047.84291216458 4231.61194250293
458 2062.24298217058 4240.67865296597
458 2064.90966180132 4275.87882299898
461 1743.217493222 4332.21607185906
462 2071.84302884124 4129.74478377105
462 2088.90977847798 4153.74489970264
462 2088.37644255183 4171.87832062874
465 1755.57483404512 4520.14683947365
465 1719.8413269932 4521.21351129283
465 1688.37450735047 4523.88019084079
465 1686.24116364588 4507.88011355306
465 1703.30791328261 4477.47996670637
465 1723.57467847624 4446.5464839501
465 1738.50808440838 4428.413063024
465 1758.24151367586 4414.01299346505
470 1701.34609964338 4355.98091594581
471 1884.64212817293 4512.68013673938
471 1885.17546409908 4490.81336444615
471 1880.90877668989 4467.87992033374
471 1867.04204261005 4447.61315576928
471 1847.84194926872 4433.74642211991
471 1825.97517629665 4426.81305529523
471 1791.30834109703 4425.74638347605
472 1825.97517629665 4506.81344173388
472 1853.1753085302 4515.88015219692
472 1858.50866779168 4528.14687811752
472 1873.44207372382 4540.41360403811
473 1792.37501294933 4471.61327170087
473 1788.10832554014 4449.21316349805
473 1777.44160701718 4443.34646849255
475 1830.77519963198 4562.81371224093
475 1814.24178592139 4537.21358858056
477 1598.77407175761 4496.68005945165
477 1563.04056470569 4546.28029904361
477 1552.90718210888 4564.4137199697
477 1563.04056470569 4574.01376634234
477 1590.77403286539 4569.21374315602
477 1602.50742324064 4564.94705587929
477 1610.50746213286 4566.54706360807
478 1542.48644957687 4469.79065761409
479 1646.27269114721 4395.94275221288
479 1625.31585390704 4430.87081557832
479 1599.36929351446 4449.83176426241
480 762.418894528811 5600.3813065669
480 796.019057876135 5625.44809431768
480 824.285861961978 5649.98154615886
480 852.019330121673 5663.31494389863
480 895.752876065808 5674.51499800005
480 908.019602367212 5667.04829526577
487 669.218443659702 4909.84460576693
487 668.551773752017 4985.17830394967
487 662.551744582852 5031.84519662924
487 629.884919106288 5035.84521600177
487 626.41823901957 5291.57982966395
487 623.751552713077 5371.58019168842
487 617.351521599302 5388.11360488574
487 624.818224565374 5419.58042355161
489 705.145224260716 4693.55114177594
491 912.652112407926 5033.59302686684
491 874.318594231846 5076.09323337209
491 834.318401352459 5136.92686229136
492 970.152389672045 5032.75968948439
492 997.652522276624 5047.75976236859
492 1013.48593195805 5072.75988384226
492 1043.48607661759 5139.42687443872
492 1062.65283570563 5172.76036973696
493 916.152191539394 4968.15917537649
494 902.818793385695 4760.15816800468
494 901.485453570325 4816.15843922017
513 2378.18891263281 2569.79337321972
514 2437.93999882536 2538.65548326561
514 2482.54292232121 2525.19044977194
524 2759.41764453903 1987.43066739534
524 2758.57607994477 2025.30107409629
524 2748.47730481364 2064.85460998394
531 2122.9600122406 1881.32814631549
532 2127.69970404614 1814.11069607266
532 2127.26882297291 1835.65475063767
536 2028.16606764677 1672.35086901631
536 2010.49994364429 1676.22879883801
536 1949.74571231867 1759.38884945894
538 2044.97042950279 1779.20937965875
538 2037.21457018463 1793.42845567166
539 2061.77479135882 1759.81973055025
549 1894.16211427711 1857.19880438084
549 1885.54449281248 1873.14140475895
550 1902.3488546685 1785.67254322501
553 2066.94539053649 1659.42427211467
553 2090.21296849098 1637.88021754966
555 2104.00116283438 1703.80502451859
555 2067.80715268295 1712.85352743589
575 2209.44591521622 1405.1980482156
575 2201.87183386787 1424.55403386275
577 2334.83903976114 1377.42641663491
579 3147.79051988114 1392.57452815091
582 3050.16902694684 1399.30704489774
587 2535.13138590764 1726.67565676453
587 2536.81451509617 1693.01307303036
587 2536.81451509617 1665.24144144967
590 2649.58417072717 1728.35878595124
590 2687.45457746893 1692.17150843701
590 2712.70151529676 1661.87518307625
591 2587.30839075184 1777.16953236579
593 2832.20368768186 1763.70449887212
602 2386.67940852591 2061.95494669229
602 2385.33290509935 2015.50057954622
602 2410.24321849081 2015.50057954622
602 2426.40125960959 2008.76806256852
602 2451.98482471434 2008.76806256852
602 2475.54863467923 2023.57959991944
602 2510.55772376993 2022.90634822168
603 2538.16104401453 2082.82574932313
604 2528.73552002857 1981.16474295999
604 2530.75527516842 2006.07505577745
604 2537.48779230124 2020.2133414306
605 2383.3131499595 2092.2512730919
605 2379.94689139309 2131.29987156251
606 2465.44985897999 2072.72697385659
606 2439.19304216197 2065.32120518113
606 2410.24321849081 2065.9944568789
611 1734.12855243692 2513.12973359348
611 1681.7364556959 2569.26412185837
612 2140.79101761724 1990.45620730491
612 2080.9143356275 2035.36371791681
612 2021.03765363776 2122.68387743997
623 2648.99433000615 2433.04470941993
623 2646.0004961147 2378.15775270281
626 2820.6408064494 2419.07348407375
626 2825.63052960182 2389.13514404623
628 2686.91622596454 2527.8494528404
628 2654.98199778906 2453.00360277161
629 2713.86073098761 2593.71380090094
631 2685.91828133406 2438.03443275785
631 2661.96761020244 2442.02621142818
639 2436.91208644768 2758.05654772022
639 2424.13839466622 2779.77182359855
640 2438.8281402149 2726.12231848738
640 2420.94497172085 2722.9288955641
641 2464.37552377783 2664.80859836034
641 2466.29157754504 2682.69176673072
641 2468.20763131226 2710.79388845562
643 2535.90819775401 2758.05654772022
643 2553.15268165899 2758.05654772022
644 2523.77319056162 2710.15520387096
644 2520.57976761626 2730.59311057998
647 2644.48457789644 2611.79777783383
647 2640.652470362 2587.52776361687
648 2577.42269604376 2630.31963078887
648 2574.86795768747 2609.2430394952
660 2815.01318688604 2668.05192548253
660 2787.07073723249 2662.06425747703
661 2380.90715699222 3136.08809425746
661 2330.01198083753 3154.05109827397
661 2282.1106385743 3189.977106307
661 2247.18257650736 3220.9133910021
661 2199.28123424413 3265.82090104338
663 2678.0551436339 3401.90059643375
663 2713.82148062199 3300.34974747333
663 2719.56964192365 3256.91919571667
664 223.095489504884 4638.19885152834
666 442.164303556959 4593.49093060237
666 380.211898416868 4612.01278355741
666 327.839762112873 4634.3667440204
677 807.335260132974 4498.00418160338
678 785.267904057752 4507.05745554119
688 1448.67972354857 4567.58906277705
688 1448.67972354857 4617.48629615625
688 1456.66328059245 4663.39175086511
688 1457.66122522293 4716.28281824706
720 2634.53226502373 4564.39506614746
720 2679.43977339551 4585.35190416673
720 2695.40688748325 4592.33751683981
721 2579.64531034711 4551.42178546887
721 2513.78096473516 4559.40534280954
721 2442.9268959708 4558.40739814196
721 2363.09132553208 4560.40328747713
722 2586.6309227605 4493.540994749
723 2208.40990780705 4387.75885998511
723 2162.50445480479 4376.78146864168
724 2231.36263430819 4313.91095458389
724 2213.39963095947 4279.98083588604
725 2336.14682050901 4366.80202196584
725 2292.23725676771 4377.77941330926
726 2415.98239094773 4374.78557930651
726 2460.88989931951 4374.78557930651
726 2488.83234897306 4383.76708131477
726 2514.77890936565 4400.7321406637
726 2549.70697143259 4420.69103401537
727 2341.13654366143 4299.93972923772
727 2378.06049498934 4341.85340527624
731 2578.64736571662 4372.78968997135
731 2579.64531034711 4331.8739586004
731 2559.68641773743 4297.94383990255
731 2512.78302010468 4267.00755520745
731 2441.92895134031 4233.07743650959
731 2418.97622483918 4209.12676448758
731 2412.98855705628 4180.18636912764
732 2171.48595647914 4048.45767300656
732 2188.45101519737 4057.43917501482
732 2192.44279371931 4084.38368103959
732 2193.44073834979 4118.31379973744
732 2216.39346485093 4156.23569710563
734 2393.81666431948 3788.9932589516
734 2393.81666431948 3743.11937473886
735 2563.85586089329 3696.02218694711
735 2506.36059298704 3738.22616042284
735 2402.37978932679 3814.07098232123
739 1659.47470606475 3973.48009207337
749 787.531222629569 4565.90373613695
756 965.767560160212 4573.82535083253
795 989.758641752115 4008.10909349155
795 993.832614975932 4021.68900471135
798 1187.12001190902 3730.62619298234
800 1189.83599405823 3689.43379561562
801 1258.64087517159 3688.52846820096
802 1289.87466988752 3641.90410634632
802 1255.47222933084 3653.22069902949
819 2106.58082160777 3903.00130827084
819 2130.45009640046 3890.0989968909
819 2156.25471779796 3875.26133880396
819 2172.38260617139 3864.93948970001
821 1916.91685433617 3675.92062798386
821 1943.3665912686 3692.69363277778
821 1965.94563499141 3713.98244655469
821 1985.29910103953 3737.20660703858
821 2002.07210494791 3761.07588309148
821 2016.26464671653 3788.17073698936
821 2034.97299722972 3817.84605316322
821 2049.81065453328 3852.03717832007
822 1833.69695032924 3646.89042737899
822 1872.40388242548 3655.92204534495
826 1774.60440283532 3401.92700513815
827 1725.05952903995 3401.92700513815
828 1721.44686796512 3545.91694966881
828 1726.60779231881 3521.14451247048
834 1870.08138291643 3090.72342525483
834 1855.63079472611 3096.40044211279
834 1849.95377793706 3107.75447582869
843 2054.84247477834 3197.55456067265
843 2048.13327311855 3151.6223333674
843 2037.29533197581 3102.07745897074
843 2019.23209673792 3090.2073328132
864 2395.03996789195 3677.67263326202
864 2409.71961076163 3653.81821347139
867 2351.07964243689 3422.05472036494
867 2331.46812989289 3416.37770350699
868 2427.46132287143 3519.59619183338
868 2427.46132287143 3479.34098138609
868 2425.91304556532 3441.15014070532
868 2408.88199519816 3434.95703140574
868 2374.81989446384 3434.95703140574
868 2358.82102896742 3435.98921628901
870 2498.68199429661 3490.17883012975
870 2497.64980942587 3465.40639293142
870 2492.48888507219 3457.1489138653
870 2484.23140610629 3459.21328363183
871 2505.2734253364 3538.75980095051
871 2538.55725273631 3538.42847358659
871 2546.17739857547 3545.55584672933
872 2461.09836080552 3647.09004378686
872 2492.29260190359 3646.47839199735
872 2497.79746797972 3632.41040083878
872 2499.63242333843 3599.38120420561
872 2499.0207715522 3554.11897178237
873 2941.24488496336 3778.59517007196
873 2906.38073314786 3785.32333975649
873 2868.45832240119 3798.77967912556
873 2838.48738487559 3812.23601849463
873 2806.06984020504 3827.52731323221
873 2792.00184912159 3831.19722396923
873 2758.36100087857 3825.0807060742
873 2688.63269724759 3800.61463449407
873 2650.09863471467 3773.70195575593
873 2621.96265254779 3741.89606270176
873 2600.5548400295 3696.02217848902
874 2982.22555464122 3738.83780375425
874 2975.49738499261 3717.42999112164
877 3090.48805555125 3577.97331720013
877 3096.60457341362 3573.0801028841
877 3094.15796626867 3498.45858456471
877 3100.27448413104 3489.28380772216
877 3108.83760913835 3486.22554877465
878 3086.45102505014 3760.3677154073
878 3086.45102505014 3732.57425774594
878 3081.36208238285 3700.47477143282
878 3056.23541260943 3677.6726396785
878 3028.71108222878 3656.26482704589
878 3003.02170720683 3626.90554114973
878 2999.96344827565 3601.2161659906
883 1463.42741393561 4798.52182179471
883 1478.41672343452 4822.02778441799
883 1500.90068768287 4856.0943969155
883 1502.60401830775 4870.74304028943
883 1510.0986730572 4885.39168366336
883 1554.04460317899 4888.79834491312
883 1550.63794192924 4954.54690703331
883 1564.60525305322 4967.83288590734
883 1584.36388830178 4980.43753253142
883 1600.03453005063 4986.228856656

[OPTIONS]
UNITS GPM 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
SPECIFIC GRAVITY 0.998 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
HYDRAULIC TIMESTEP 1  
DURATION 24  
QUALITY TIMESTEP 0  

[MIXING]
882 MIXED 0 

