; Filename: data/Exa7.inp
; WNTR: 1.4.0
; Created: 2026-02-10 17:34:48
[TITLE]
Scenario: Base
Date: 2015/3/7 9:56:25

[JUNCTIONS]
;ID                      Elevation       Demand Pattern                 
 32                               902               0                            ;
 33                               909               0                            ;
 34                               909               0                            ;
 35                               892          60.984 881                        ;
 36                               900               0                            ;
 37                               898               0                            ;
 38                               899               0                            ;
 39                               899               0                            ;
 40                             898.5               0                            ;
 41                               892               0                            ;
 42                               893               0                            ;
 43                               893               0                            ;
 44                               892               0                            ;
 45                               894               0                            ;
 46                               895               0                            ;
 47                               898               0                            ;
 48                               897               0                            ;
 49                               899               0                            ;
 50                               899               0                            ;
 51                             897.5               0                            ;
 52                             897.5               0                            ;
 53                             897.5               0                            ;
 54                             897.5               0                            ;
 55                             897.5               0                            ;
 56                             897.5               0                            ;
 57                               897               0                            ;
 58                               897               0                            ;
 59                               891               0                            ;
 60                               891               0                            ;
 61                               891               0                            ;
 62                               891               0                            ;
 63                               890               0                            ;
 64                             890.5               0                            ;
 65                               891               0                            ;
 66                               891               0                            ;
 67                             890.5               0                            ;
 68                             890.5               0                            ;
 69                             890.5               0                            ;
 70                               891               0                            ;
 71                               892               0                            ;
 72                               891               0                            ;
 73                               892               0                            ;
 74                               892               0                            ;
 75                               892               0                            ;
 76                               891               0                            ;
 77                               891               0                            ;
 78                               889               0                            ;
 79                               888               0                            ;
 80                             888.5               0                            ;
 81                             888.5               0                            ;
 82                             888.5               0                            ;
 83                             888.5               0                            ;
 84                             888.5               0                            ;
 85                               888               0                            ;
 86                               889               0                            ;
 87                               887               0                            ;
 88                               890               0                            ;
 89                               890               0                            ;
 90                               890               0                            ;
 91                               890               0                            ;
 92                               900           5.796                            ;
 93                               900        1.251936 881                        ;
 94                               900        1.251936                            ;
 95                               895        1.251936                            ;
 96                               895          6.9552                            ;
 97                               900        1.251936                            ;
 98                               900        2.503872 881                        ;
 99                               898        2.503872 881                        ;
 100                              897           5.796                            ;
 101                              897          7.7616 881                        ;
 102                              897          7.7616 881                        ;
 103                              897          37.197                            ;
 104                              897          6.9552 881                        ;
 105                              897          6.9552 881                        ;
 106                              899           5.796 881                        ;
 107                              898          7.7616                            ;
 108                              898          7.7616 881                        ;
 109                              899          6.9552 881                        ;
 110                            898.5          6.9552                            ;
 111                              899           5.796 881                        ;
 112                              900           5.796                            ;
 113                              900           5.796                            ;
 114                            899.5          6.9552                            ;
 115                              899           5.796                            ;
 116                              899        5.007744 881                        ;
 117                              899        5.007744 881                        ;
 118                              895           5.796 881                        ;
 119                              895           5.796                            ;
 120                              895        5.007744 881                        ;
 121                              895           5.796 881                        ;
 122                              895        3.755808                            ;
 123                              892           5.796 881                        ;
 124                              894           5.796                            ;
 125                            894.5         13.3056                            ;
 126                              895        2.503872 881                        ;
 127                              895           5.796 881                        ;
 128                              894           5.796 881                        ;
 129                              893         36.5904                            ;
 130                              893          7.7616                            ;
 131                              893        5.007744                            ;
 132                              893         13.3056 881                        ;
 133                              893        3.755808 881                        ;
 134                              894        5.007744 881                        ;
 135                            894.5           5.796                            ;
 136                              894        5.007744 881                        ;
 137                              896          8.8704                            ;
 138                            895.5          6.9552                            ;
 139                              897          8.8704 881                        ;
 140                              897           5.796 881                        ;
 141                              897          8.8704 881                        ;
 142                              896           5.796                            ;
 143                              897           5.796 881                        ;
 144                              893          8.8704                            ;
 145                              894           5.796                            ;
 146                            898.5           5.796 881                        ;
 147                            898.5          8.8704 881                        ;
 148                              898           21.15 881                        ;
 149                            898.5           5.796                            ;
 150                              898          8.8704                            ;
 151                              898           5.796                            ;
 152                              899           5.796                            ;
 153                              899          7.7616 881                        ;
 154                              899           5.796 881                        ;
 155                              899           5.796 881                        ;
 156                              899          6.9552                            ;
 157                              899           5.796                            ;
 158                            899.5           5.796                            ;
 159                            899.5          7.7616                            ;
 160                            899.5           5.796                            ;
 161                            899.5           5.796 881                        ;
 162                              899           5.796 881                        ;
 163                              898        5.007744                            ;
 164                              898           5.796                            ;
 165                              898           5.796                            ;
 166                            898.5           5.796                            ;
 167                              897        5.007744                            ;
 168                              896           5.796 881                        ;
 169                              899           5.796 881                        ;
 170                              898           5.796 881                        ;
 171                              898        5.007744                            ;
 172                              897           5.796 881                        ;
 173                              899           5.796 881                        ;
 174                              901           5.796                            ;
 175                              899        5.007744 881                        ;
 176                              897           41.13                            ;
 177                              898           5.796 881                        ;
 178                              899           5.796                            ;
 179                            898.5        5.007744                            ;
 180                              898           5.796                            ;
 181                            898.5           5.796                            ;
 182                              897           5.796                            ;
 183                              897        5.007744                            ;
 184                              892           5.796                            ;
 185                              896           5.796 881                        ;
 186                              897           5.796 881                        ;
 187                              897        5.007744 881                        ;
 188                              900           5.796 881                        ;
 189                              903           5.796 881                        ;
 190                              902           5.796                            ;
 191                              901        5.007744                            ;
 192                              899           5.796 881                        ;
 193                              899           5.796 881                        ;
 194                              899           5.796 881                        ;
 195                              899        5.007744                            ;
 196                              899           5.796                            ;
 197                              899           5.796                            ;
 198                              899           5.796 881                        ;
 199                              899        5.007744 881                        ;
 200                              899           5.796                            ;
 201                              899           5.796                            ;
 202                              899           29.34                            ;
 203                              899        5.007744                            ;
 204                              900          8.8704 881                        ;
 205                              899           5.796                            ;
 206                              899        5.007744                            ;
 207                              892          7.7616 881                        ;
 208                              892           5.796 881                        ;
 209                              898           5.796                            ;
 210                              898          7.7616 881                        ;
 211                              898           5.796 881                        ;
 212                              898          7.7616                            ;
 213                              898           5.796 881                        ;
 214                              898           5.796 881                        ;
 215                              898          8.8704                            ;
 216                              898           5.796 881                        ;
 217                              899           5.796                            ;
 218                              898           5.796 881                        ;
 219                              899          9.9792 881                        ;
 220                              899           5.796                            ;
 221                              899          8.8704 881                        ;
 222                              897           5.796 881                        ;
 223                              897          8.8704                            ;
 224                              898           5.796 881                        ;
 225                              898          7.7616                            ;
 226                              898           5.796 881                        ;
 227                              898          6.9552 881                        ;
 228                              899          6.9552 881                        ;
 229                              899          6.9552 881                        ;
 230                              899           5.796 881                        ;
 231                              899           20.16 881                        ;
 232                              899           5.796 881                        ;
 233                              895          6.9552 881                        ;
 234                              895          6.9552 881                        ;
 235                              885           5.796 881                        ;
 236                              885           5.796 881                        ;
 237                              885        2.503872 881                        ;
 238                            887.5        2.503872 881                        ;
 239                            887.5        2.503872 881                        ;
 240                            887.5        2.503872                            ;
 241                            887.5           5.796 881                        ;
 242                            887.5        2.503872 881                        ;
 243                            887.5           5.796                            ;
 244                              888           5.796                            ;
 245                            887.5        2.503872                            ;
 246                              887         35.4816 881                        ;
 247                              887           5.796 881                        ;
 248                              887           5.796 881                        ;
 249                              887        2.503872 881                        ;
 250                            887.5           5.796 881                        ;
 251                            887.5           5.796 881                        ;
 252                            887.5           28.89                            ;
 253                              889           5.796                            ;
 254                              890        3.755808                            ;
 255                              889           5.796 881                        ;
 256                              889           5.796                            ;
 257                              889        3.755808 881                        ;
 258                            888.5           5.796 881                        ;
 259                            888.5           5.796 881                        ;
 260                            888.5        3.755808 881                        ;
 261                              888           5.796 881                        ;
 262                              888        3.755808 881                        ;
 263                              890           5.796 881                        ;
 264                            889.5           5.796 881                        ;
 265                            889.5        3.755808                            ;
 266                              889           5.796 881                        ;
 267                              889           5.796                            ;
 268                            889.5           5.796 881                        ;
 269                            889.5        3.755808 881                        ;
 270                            889.5           5.796                            ;
 271                            889.5           20.16                            ;
 272                              889        5.007744 881                        ;
 273                              889           5.796 881                        ;
 274                              889           5.796 881                        ;
 275                              890           5.796 881                        ;
 276                              892           5.796 881                        ;
 277                              892           5.796 881                        ;
 278                              891          8.8704                            ;
 279                              891           5.796                            ;
 280                              891           5.796 881                        ;
 281                              890           5.796 881                        ;
 282                              891          8.8704 881                        ;
 283                              891           5.796 881                        ;
 284                              893           5.796 881                        ;
 285                            891.5          8.8704 881                        ;
 286                              890           60.66 881                        ;
 287                              891           5.796 881                        ;
 288                              892          8.8704 881                        ;
 289                              891           5.796                            ;
 290                              892           5.796                            ;
 291                              891          8.8704                            ;
 292                            890.5           5.796                            ;
 293                              892           5.796 881                        ;
 294                              892          7.7616 881                        ;
 295                              892           5.796 881                        ;
 296                              891           5.796 881                        ;
 297                              891          7.7616 881                        ;
 298                              892           5.796                            ;
 299                              888           5.796                            ;
 300                              888          7.7616 881                        ;
 301                              888           5.796 881                        ;
 302                            888.5           5.796 881                        ;
 303                            888.5           5.796                            ;
 304                              888          6.9552 881                        ;
 305                              888           5.796                            ;
 306                              888           5.796 881                        ;
 307                              889           5.796                            ;
 308                            888.5           5.796                            ;
 309                            888.5           5.796                            ;
 310                              888        5.007744                            ;
 311                              888           5.796 881                        ;
 312                              888           5.796 881                        ;
 313                              888        3.755808 881                        ;
 314                              888           5.796                            ;
 315                              888           32.13                            ;
 316                              888        5.007744 881                        ;
 317                            888.5           5.796 881                        ;
 318                              889           5.796 881                        ;
 319                              889           5.796                            ;
 320                              889          8.8704 881                        ;
 321                            888.5           5.796 881                        ;
 322                            888.5           5.796                            ;
 323                              889          7.7616 881                        ;
 324                            888.5           5.796 881                        ;
 325                              889           5.796                            ;
 326                              889          7.7616 881                        ;
 327                              889           5.796                            ;
 328                              889          7.7616                            ;
 329                              889           5.796 881                        ;
 330                              889           5.796                            ;
 331                              889          6.9552 881                        ;
 332                              889           5.796 881                        ;
 333                              889           5.796 881                        ;
 334                              889           5.796 881                        ;
 335                              889           5.796 881                        ;
 336                              890           21.06 881                        ;
 337                              890          6.9552 881                        ;
 338                              890           5.796 881                        ;
 339                              890           5.796 881                        ;
 340                              890          7.7616 881                        ;
 341                            890.5           5.796 881                        ;
 342                            890.5           5.796                            ;
 343                            890.5           5.796 881                        ;
 344                              891          8.8704 881                        ;
 345                              891           5.796 881                        ;
 346                              891           5.796                            ;
 347                            890.5          9.9792 881                        ;
 348                            890.5           5.796 881                        ;
 349                            890.5           5.796 881                        ;
 350                            890.5          8.8704 881                        ;
 351                              891           5.796 881                        ;
 352                              892           5.796 881                        ;
 353                              893           5.796 881                        ;
 354                              893          7.7616                            ;
 355                              893           5.796 881                        ;
 356                              892           5.796 881                        ;
 357                              892          6.9552 881                        ;
 358                              892           5.796                            ;
 359                              892           5.796 881                        ;
 360                              892          7.7616 881                        ;
 361                              892           5.796 881                        ;
 362                              892           5.796 881                        ;
 363                              892           30.15 881                        ;
 364                              892           5.796 881                        ;
 365                              893           5.796 881                        ;
 366                              893          7.7616 881                        ;
 367                              893          7.7616 881                        ;
 368                              893           5.796 881                        ;
 369                              893           5.796                            ;
 370                              893          8.8704 881                        ;
 371                              893           5.796 881                        ;
 372                              893           5.796                            ;
 373                              893           5.796 881                        ;
 374                              893          8.8704 881                        ;
 375                              892           5.796 881                        ;
 376                              892           5.796 881                        ;
 377                              892          7.7616 881                        ;
 378                              892           5.796 881                        ;
 379                              893          7.7616 881                        ;
 380                              893           5.796 881                        ;
 381                            893.5          6.9552                            ;
 382                              893           5.796 881                        ;
 383                            893.5           5.796 881                        ;
 384                              893           40.23                            ;
 385                              893           5.796 881                        ;
 386                            893.5        3.755808 881                        ;
 387                            893.5           5.796 881                        ;
 388                              893           5.796                            ;
 389                              892        5.007744 881                        ;
 390                              892           5.796 881                        ;
 391                              892           5.796 881                        ;
 392                              893           5.796 881                        ;
 393                              894          7.7616                            ;
 394                              894           5.796 881                        ;
 395                              893           5.796 881                        ;
 396                              894          6.9552 881                        ;
 397                              893           5.796                            ;
 398                              893          17.703 881                        ;
 399                              893           5.796 881                        ;
 400                              893          8.8704 881                        ;
 401                              897           5.796                            ;
 402                              897           5.796 881                        ;
 403                              896          7.7616                            ;
 404                              896           5.796 881                        ;
 405                              896           5.796 881                        ;
 406                              897          6.9552 881                        ;
 408-A                            909               0                            ;
 408-B                            909               0                            ;
 409-A                            909               0                            ;
 409-B                            909               0                            ;
 410-A                            909               0                            ;
 410-B                            909     70.35637536                            ;

[RESERVOIRS]
;ID                                   Head                  Pattern
 407                              912                            ;

[TANKS]
;ID                              Elevation           Init Level            Min Level            Max Level             Diameter           Min Volume Volume Curve         Overflow            
 882                              925              50              40              70              35             0.1                                             ;

[PIPES]
;ID                   Node1                Node2                              Length             Diameter            Roughness           Minor Loss               Status
 411                  32                   189                              348              16             120               0                 Open   ;
 412                  190                  32                               105              16             120               0                 Open   ;
 413                  408-B                33                                30              24             130               0                 Open   ;
 414                  34                   408-A                             30              24             130               0                 Open   ;
 415                  409-B                33                                30              24             130               0                 Open   ;
 416                  34                   409-A                             30              24             130               0                 Open   ;
 417                  33                   410-B                             30              24             130               0                 Open   ;
 418                  32                   33                               759              24             130               0                 Open   ;
 419                  34                   407                               30              24             130               0                 Open   ;
 420                  410-A                34                                30              24             130               0                 Open   ;
 421                  35                   208                             1404              16             120               0                 Open   ;
 422                  364                  35                               591              16             120               0                 Open   ;
 423                  38                   36                              2838               6             110               0                 Open   ;
 424                  38                   37                               432               6             110               0                 Open   ;
 425                  155                  38                               126               6             110               0                 Open   ;
 426                  40                   39                               231               6             110               0                 Open   ;
 427                  40                   163                              252               6             110               0                 Open   ;
 428                  151                  40                               375               6             110               0                 Open   ;
 429                  44                   41                               228               6             110               0                 Open   ;
 430                  41                   131                               84               6             110               0                 Open   ;
 431                  123                  41                               297               6             110               0                 Open   ;
 432                  42                   43                               300               6             110               0                 Open   ;
 433                  43                   42                               417               6             110               0                 Open   ;
 434                  44                   43                               267               6             110               0                 Open   ;
 435                  44                   123                              126               6             110               0                 Open   ;
 436                  145                  44                               270               6             110               0                 Open   ;
 437                  46                   45                               507               6             110               0                 Open   ;
 438                  46                   145                              282               6             110               0                 Open   ;
 439                  185                  46                               474               6             110               0                 Open   ;
 440                  48                   47                               237               6             110               0                 Open   ;
 441                  48                   185                              291              16             120               0                 Open   ;
 442                  186                  48                               342              16             120               0                 Open   ;
 443                  50                   49                               282               6             110               0                 Open   ;
 444                  50                   109                              450              16             120               0                 Open   ;
 445                  205                  50                               240              16             120               0                 Open   ;
 446                  57                   51                               486               6             110               0                 Open   ;
 447                  53                   52                               102               6             110               0                 Open   ;
 448                  53                   54                               303               6             110               0                 Open   ;
 449                  56                   53                                63               6             110               0                 Open   ;
 450                  56                   55                                90               6             110               0                 Open   ;
 451                  57                   56                               246               6             110               0                 Open   ;
 452                  58                   57                               171               6             110               0                 Open   ;
 453                  58                   222                               60              16             120               0                 Open   ;
 454                  102                  58                               384              16             120               0                 Open   ;
 455                  60                   61                               189               6             110               0                 Open   ;
 456                  60                   59                                57               6             110               0                 Open   ;
 457                  61                   60                               510               6             110               0                 Open   ;
 458                  62                   61                               591               6             110               0                 Open   ;
 459                  63                   62                               171               6             110               0                 Open   ;
 460                  63                   291                              273              12             115               0                 Open   ;
 461                  69                   63                               654              12             115               0                 Open   ;
 462                  65                   64                               318               6             110               0                 Open   ;
 463                  65                   289                              351              12             115               0                 Open   ;
 464                  291                  65                               321              12             115               0                 Open   ;
 465                  74                   66                               690               6             110               0                 Open   ;
 466                  66                   68                                87               6             110               0                 Open   ;
 467                  70                   66                                54               6             110               0                 Open   ;
 468                  68                   67                               249               6             110               0                 Open   ;
 469                  68                   69                               147               6             110               0                 Open   ;
 470                  292                  69                               186              12             115               0                 Open   ;
 471                  71                   70                               582               6             110               0                 Open   ;
 472                  73                   71                               285               6             110               0                 Open   ;
 473                  73                   72                               240               6             110               0                 Open   ;
 474                  74                   73                                72               6             110               0                 Open   ;
 475                  75                   74                               276               6             110               0                 Open   ;
 476                  76                   75                               663               6             110               0                 Open   ;
 477                  77                   76                               621               6             110               0                 Open   ;
 478                  77                   275                              468               8             110               0                 Open   ;
 479                  292                  77                               333              12             115               0                 Open   ;
 480                  83                   78                               630               6             110               0                 Open   ;
 481                  84                   79                               870               6             110               0                 Open   ;
 482                  82                   80                               948               6             110               0                 Open   ;
 483                  82                   81                                96               6             110               0                 Open   ;
 484                  85                   82                               465               6             110               0                 Open   ;
 485                  84                   83                               348               6             110               0                 Open   ;
 486                  85                   84                               276               6             110               0                 Open   ;
 487                  86                   85                              2139               6             110               0                 Open   ;
 488                  87                   86                               387               6             110               0                 Open   ;
 489                  87                   250                              147               6             110               0                 Open   ;
 490                  248                  87                               111               6             110               0                 Open   ;
 491                  90                   88                               621               6             110               0                 Open   ;
 492                  90                   89                               873               6             110               0                 Open   ;
 493                  91                   90                               285               6             110               0                 Open   ;
 494                  299                  91                               879               6             110               0                 Open   ;
 495                  94                   92                               771               6             110               0                 Open   ;
 496                  94                   93                               453               6             110               0                 Open   ;
 497                  161                  94                              1332               6             110               0                 Open   ;
 498                  95                   233                              132               6             110               0                 Open   ;
 499                  96                   95                               963               6             110               0                 Open   ;
 500                  96                   99                               954              16             120               0                 Open   ;
 501                  234                  96                               141              16             120               0                 Open   ;
 502                  98                   97                               270               6             110               0                 Open   ;
 503                  99                   98                               417               6             110               0                 Open   ;
 504                  99                   232                              318              16             120               0                 Open   ;
 505                  101                  100                              432               6             110               0                 Open   ;
 506                  100                  222                              339               6             110               0                 Open   ;
 507                  104                  100                               57               6             110               0                 Open   ;
 508                  102                  101                              333               6             110               0                 Open   ;
 509                  207                  102                             1071              16             120               0                 Open   ;
 510                  104                  103                               90               6             110               0                 Open   ;
 511                  105                  104                              213               6             110               0                 Open   ;
 512                  223                  105                              399               6             110               0                 Open   ;
 513                  107                  224                              309              16             120               0                 Open   ;
 514                  107                  106                              699               6             110               0                 Open   ;
 515                  108                  107                              147              16             120               0                 Open   ;
 516                  109                  108                              504              16             120               0                 Open   ;
 517                  111                  110                              264               6             110               0                 Open   ;
 518                  111                  114                              207               6             110               0                 Open   ;
 519                  112                  111                              306               6             110               0                 Open   ;
 520                  112                  191                              426               6             110               0                 Open   ;
 521                  113                  112                              210               6             110               0                 Open   ;
 522                  113                  190                              480               6             110               0                 Open   ;
 523                  114                  113                              303               6             110               0                 Open   ;
 524                  188                  114                              444               6             110               0                 Open   ;
 525                  116                  115                              363               6             110               0                 Open   ;
 526                  117                  116                              426               6             110               0                 Open   ;
 527                  117                  160                              387               8             110               0                 Open   ;
 528                  161                  117                              477               8             110               0                 Open   ;
 529                  118                  185                              243               8             110               0                 Open   ;
 530                  118                  120                              204               8             110               0                 Open   ;
 531                  119                  118                              318               6             110               0                 Open   ;
 532                  120                  119                              345               6             110               0                 Open   ;
 533                  122                  120                              141               8             110               0                 Open   ;
 534                  122                  121                              225               6             110               0                 Open   ;
 535                  137                  122                              183               8             110               0                 Open   ;
 536                  135                  144                              444               6             110               0                 Open   ;
 537                  124                  136                              138               6             110               0                 Open   ;
 538                  124                  127                              525               6             110               0                 Open   ;
 539                  125                  124                               99               6             110               0                 Open   ;
 540                  126                  125                              504               6             110               0                 Open   ;
 541                  127                  126                              132               6             110               0                 Open   ;
 542                  128                  127                              123               6             110               0                 Open   ;
 543                  134                  128                              498               6             110               0                 Open   ;
 544                  130                  129                              132               6             110               0                 Open   ;
 545                  129                  145                              216               6             110               0                 Open   ;
 546                  144                  129                              348               6             110               0                 Open   ;
 547                  130                  132                              111               6             110               0                 Open   ;
 548                  131                  130                               66               6             110               0                 Open   ;
 549                  132                  131                              138               6             110               0                 Open   ;
 550                  133                  132                              246               6             110               0                 Open   ;
 551                  144                  133                              114               6             110               0                 Open   ;
 552                  134                  144                              126               6             110               0                 Open   ;
 553                  135                  138                              228               6             110               0                 Open   ;
 554                  136                  135                              126               6             110               0                 Open   ;
 555                  137                  136                              477               6             110               0                 Open   ;
 556                  142                  137                               75               8             110               0                 Open   ;
 557                  139                  138                              297               6             110               0                 Open   ;
 558                  139                  151                              345               8             110               0                 Open   ;
 559                  142                  139                              147               8             110               0                 Open   ;
 560                  141                  140                              285               6             110               0                 Open   ;
 561                  141                  142                              420               6             110               0                 Open   ;
 562                  143                  141                              204               6             110               0                 Open   ;
 563                  143                  183                              312               6             110               0                 Open   ;
 564                  163                  143                              492               6             110               0                 Open   ;
 565                  165                  146                              627               6             110               0                 Open   ;
 566                  146                  147                              258               8             110               0                 Open   ;
 567                  162                  146                              273               8             110               0                 Open   ;
 568                  164                  147                              630               6             110               0                 Open   ;
 569                  147                  149                              207               8             110               0                 Open   ;
 570                  149                  148                              624               6             110               0                 Open   ;
 571                  148                  163                              168               6             110               0                 Open   ;
 572                  164                  148                              204               6             110               0                 Open   ;
 573                  149                  155                              534               8             110               0                 Open   ;
 574                  163                  150                              438               6             110               0                 Open   ;
 575                  152                  151                              432               8             110               0                 Open   ;
 576                  154                  152                              222               8             110               0                 Open   ;
 577                  154                  153                              189               6             110               0                 Open   ;
 578                  155                  154                              216               8             110               0                 Open   ;
 579                  158                  156                              411               6             110               0                 Open   ;
 580                  158                  157                              162               6             110               0                 Open   ;
 581                  159                  158                              102               6             110               0                 Open   ;
 582                  159                  171                              486              12             115               0                 Open   ;
 583                  160                  159                              258              12             115               0                 Open   ;
 584                  162                  161                              126               8             110               0                 Open   ;
 585                  166                  162                              624               6             110               0                 Open   ;
 586                  167                  165                              651               6             110               0                 Open   ;
 587                  182                  164                              813               6             110               0                 Open   ;
 588                  165                  164                              258               6             110               0                 Open   ;
 589                  166                  165                              273               6             110               0                 Open   ;
 590                  167                  166                              792               6             110               0                 Open   ;
 591                  182                  167                              336               6             110               0                 Open   ;
 592                  176                  168                              255               6             110               0                 Open   ;
 593                  175                  169                              435               6             110               0                 Open   ;
 594                  171                  170                              501               6             110               0                 Open   ;
 595                  173                  171                              375              12             115               0                 Open   ;
 596                  173                  172                              753               6             110               0                 Open   ;
 597                  174                  173                              486              12             115               0                 Open   ;
 598                  174                  189                              333              16             120               0                 Open   ;
 599                  175                  174                              630               6             110               0                 Open   ;
 600                  176                  175                              231               6             110               0                 Open   ;
 601                  188                  176                              345               6             110               0                 Open   ;
 602                  179                  177                              651               6             110               0                 Open   ;
 603                  177                  181                              309               6             110               0                 Open   ;
 604                  187                  177                              189               6             110               0                 Open   ;
 605                  179                  178                              285               6             110               0                 Open   ;
 606                  181                  179                              345               6             110               0                 Open   ;
 607                  181                  180                              168               6             110               0                 Open   ;
 608                  182                  187                              525               6             110               0                 Open   ;
 609                  183                  182                              354               6             110               0                 Open   ;
 610                  186                  183                              525               6             110               0                 Open   ;
 611                  184                  208                             1116              16             120               0                 Open   ;
 612                  185                  184                             1497              16             120               0                 Open   ;
 613                  187                  186                              348              16             120               0                 Open   ;
 614                  188                  187                              678              16             120               0                 Open   ;
 615                  189                  188                              858              16             120               0                 Open   ;
 616                  191                  190                              225              16             120               0                 Open   ;
 617                  204                  191                              399              16             120               0                 Open   ;
 618                  193                  192                              243               6             110               0                 Open   ;
 619                  193                  195                              255              16             120               0                 Open   ;
 620                  205                  193                              279              16             120               0                 Open   ;
 621                  196                  194                              531               6             110               0                 Open   ;
 622                  194                  205                              180               6             110               0                 Open   ;
 623                  200                  194                              258               6             110               0                 Open   ;
 624                  196                  195                              177               6             110               0                 Open   ;
 625                  195                  204                              384              16             120               0                 Open   ;
 626                  202                  196                              357               6             110               0                 Open   ;
 627                  198                  197                              114               6             110               0                 Open   ;
 628                  198                  200                              381               6             110               0                 Open   ;
 629                  206                  198                              291               6             110               0                 Open   ;
 630                  201                  199                              129               6             110               0                 Open   ;
 631                  201                  200                              354               6             110               0                 Open   ;
 632                  202                  201                              108               6             110               0                 Open   ;
 633                  203                  202                              273               6             110               0                 Open   ;
 634                  203                  232                              552              16             120               0                 Open   ;
 635                  204                  203                              624              16             120               0                 Open   ;
 636                  206                  230                               87              12             115               0                 Open   ;
 637                  231                  206                              171              12             115               0                 Open   ;
 638                  208                  207                              243              16             120               0                 Open   ;
 639                  211                  209                              222               6             110               0                 Open   ;
 640                  211                  210                              165               6             110               0                 Open   ;
 641                  225                  211                              300               6             110               0                 Open   ;
 642                  214                  212                              117               6             110               0                 Open   ;
 643                  214                  213                              171               6             110               0                 Open   ;
 644                  216                  214                              177               6             110               0                 Open   ;
 645                  216                  215                               96               6             110               0                 Open   ;
 646                  226                  216                              135               6             110               0                 Open   ;
 647                  229                  217                              270               6             110               0                 Open   ;
 648                  227                  218                              159               6             110               0                 Open   ;
 649                  228                  219                              303               6             110               0                 Open   ;
 650                  230                  220                              249               6             110               0                 Open   ;
 651                  231                  221                              153               6             110               0                 Open   ;
 652                  223                  222                              210              16             120               0                 Open   ;
 653                  224                  223                              180              16             120               0                 Open   ;
 654                  225                  224                              267              12             115               0                 Open   ;
 655                  226                  225                              183              12             115               0                 Open   ;
 656                  227                  226                              153              12             115               0                 Open   ;
 657                  228                  227                              138              12             115               0                 Open   ;
 658                  229                  228                               69              12             115               0                 Open   ;
 659                  230                  229                              114              12             115               0                 Open   ;
 660                  232                  231                              219              12             115               0                 Open   ;
 661                  233                  382                             1029               8             110               0                 Open   ;
 662                  234                  233                              936               8             110               0                 Open   ;
 663                  400                  234                             1671              16             120               0                 Open   ;
 664                  236                  235                              348               6             110               0                 Open   ;
 665                  236                  237                              405               6             110               0                 Open   ;
 666                  246                  236                             1035               6             110               0                 Open   ;
 667                  321                  314                              219               6             110               0                 Open   ;
 668                  314                  243                              351               6             110               0                 Open   ;
 669                  240                  238                              201               6             110               0                 Open   ;
 670                  240                  239                              165               6             110               0                 Open   ;
 671                  243                  240                              222               6             110               0                 Open   ;
 672                  242                  241                              309               6             110               0                 Open   ;
 673                  241                  244                              210               6             110               0                 Open   ;
 674                  245                  241                               24               6             110               0                 Open   ;
 675                  243                  242                              204               6             110               0                 Open   ;
 676                  244                  243                              270               6             110               0                 Open   ;
 677                  244                  313                              348               8             110               0                 Open   ;
 678                  301                  244                              174               6             110               0                 Open   ;
 679                  245                  251                              291               6             110               0                 Open   ;
 680                  246                  245                              255               6             110               0                 Open   ;
 681                  249                  246                              219               6             110               0                 Open   ;
 682                  248                  247                              252               6             110               0                 Open   ;
 683                  249                  248                              219               6             110               0                 Open   ;
 684                  251                  249                              234               6             110               0                 Open   ;
 685                  251                  250                              189               6             110               0                 Open   ;
 686                  300                  251                              240               6             110               0                 Open   ;
 687                  300                  252                              210               6             110               0                 Open   ;
 688                  275                  253                              855               8             110               0                 Open   ;
 689                  257                  254                              177               6             110               0                 Open   ;
 690                  258                  302                              216               6             110               0                 Open   ;
 691                  258                  255                              420               6             110               0                 Open   ;
 692                  257                  256                              411               6             110               0                 Open   ;
 693                  258                  257                              192               6             110               0                 Open   ;
 694                  273                  258                              231               6             110               0                 Open   ;
 695                  302                  259                              372               6             110               0                 Open   ;
 696                  303                  260                              369               6             110               0                 Open   ;
 697                  304                  261                              324               6             110               0                 Open   ;
 698                  305                  262                              435               6             110               0                 Open   ;
 699                  273                  266                              222               6             110               0                 Open   ;
 700                  315                  322                              219               6             110               0                 Open   ;
 701                  316                  324                              222               6             110               0                 Open   ;
 702                  308                  317                              231               6             110               0                 Open   ;
 703                  266                  272                              222               6             110               0                 Open   ;
 704                  265                  271                              225               6             110               0                 Open   ;
 705                  264                  270                              216               6             110               0                 Open   ;
 706                  264                  263                              222               6             110               0                 Open   ;
 707                  263                  274                              252               8             110               0                 Open   ;
 708                  275                  263                              105               8             110               0                 Open   ;
 709                  265                  264                              216               6             110               0                 Open   ;
 710                  266                  265                              219               6             110               0                 Open   ;
 711                  308                  266                              219               6             110               0                 Open   ;
 712                  272                  267                              420               6             110               0                 Open   ;
 713                  271                  268                              144               6             110               0                 Open   ;
 714                  270                  269                              225               6             110               0                 Open   ;
 715                  271                  270                              210               6             110               0                 Open   ;
 716                  272                  271                              216               6             110               0                 Open   ;
 717                  307                  272                              222               6             110               0                 Open   ;
 718                  273                  309                              219               8             110               0                 Open   ;
 719                  274                  273                              186               8             110               0                 Open   ;
 720                  277                  276                              444               6             110               0                 Open   ;
 721                  277                  284                              861               6             110               0                 Open   ;
 722                  285                  277                              336               6             110               0                 Open   ;
 723                  280                  278                              360               6             110               0                 Open   ;
 724                  280                  279                              477               6             110               0                 Open   ;
 725                  281                  280                              444               6             110               0                 Open   ;
 726                  281                  285                              642               6             110               0                 Open   ;
 727                  286                  281                              384               6             110               0                 Open   ;
 728                  282                  283                              918               6             110               0                 Open   ;
 729                  282                  289                              159              12             115               0                 Open   ;
 730                  287                  282                              372              12             115               0                 Open   ;
 731                  285                  283                             1101               6             110               0                 Open   ;
 732                  289                  286                              906               6             110               0                 Open   ;
 733                  288                  287                              483              12             115               0                 Open   ;
 734                  288                  391                              228               6             110               0                 Open   ;
 735                  400                  288                              702              12             115               0                 Open   ;
 736                  289                  354                              357               8             110               0                 Open   ;
 737                  290                  293                              156               6             110               0                 Open   ;
 738                  291                  290                              486               6             110               0                 Open   ;
 739                  296                  292                             1230              12             115               0                 Open   ;
 740                  295                  293                              282               6             110               0                 Open   ;
 741                  295                  294                              288               6             110               0                 Open   ;
 742                  296                  295                              417               6             110               0                 Open   ;
 743                  298                  296                              702              12             115               0                 Open   ;
 744                  298                  297                              276               6             110               0                 Open   ;
 745                  357                  298                              240              12             115               0                 Open   ;
 746                  299                  306                              165               6             110               0                 Open   ;
 747                  300                  299                              339               6             110               0                 Open   ;
 748                  301                  300                              165               6             110               0                 Open   ;
 749                  306                  301                              342               6             110               0                 Open   ;
 750                  305                  312                              216               6             110               0                 Open   ;
 751                  303                  310                              237               6             110               0                 Open   ;
 752                  302                  309                              234               6             110               0                 Open   ;
 753                  303                  302                              228               6             110               0                 Open   ;
 754                  304                  303                              213               6             110               0                 Open   ;
 755                  304                  311                              240               6             110               0                 Open   ;
 756                  305                  304                              252               6             110               0                 Open   ;
 757                  306                  305                              195               6             110               0                 Open   ;
 758                  313                  306                              216               6             110               0                 Open   ;
 759                  315                  312                              234               6             110               0                 Open   ;
 760                  316                  311                              231               6             110               0                 Open   ;
 761                  317                  310                              234               8             110               0                 Open   ;
 762                  307                  323                              228               6             110               0                 Open   ;
 763                  308                  307                              222               6             110               0                 Open   ;
 764                  309                  308                              225               6             110               0                 Open   ;
 765                  310                  309                              234               8             110               0                 Open   ;
 766                  311                  310                              222               8             110               0                 Open   ;
 767                  312                  311                              219               8             110               0                 Open   ;
 768                  313                  312                              198               8             110               0                 Open   ;
 769                  314                  313                              234               6             110               0                 Open   ;
 770                  315                  314                              198               6             110               0                 Open   ;
 771                  316                  315                              225               6             110               0                 Open   ;
 772                  317                  316                              216               6             110               0                 Open   ;
 773                  323                  317                              219               8             110               0                 Open   ;
 774                  319                  318                              171               6             110               0                 Open   ;
 775                  320                  319                              183               6             110               0                 Open   ;
 776                  320                  325                              231               6             110               0                 Open   ;
 777                  329                  320                              399               6             110               0                 Open   ;
 778                  322                  329                              228               6             110               0                 Open   ;
 779                  321                  328                              225               6             110               0                 Open   ;
 780                  322                  321                              195               6             110               0                 Open   ;
 781                  324                  322                              228               6             110               0                 Open   ;
 782                  323                  331                              222               8             110               0                 Open   ;
 783                  324                  323                              228               6             110               0                 Open   ;
 784                  330                  324                              225               6             110               0                 Open   ;
 785                  325                  330                              399               6             110               0                 Open   ;
 786                  326                  325                              213               6             110               0                 Open   ;
 787                  326                  331                              405               8             110               0                 Open   ;
 788                  332                  326                              327               8             110               0                 Open   ;
 789                  328                  327                              459               6             110               0                 Open   ;
 790                  329                  328                              201               6             110               0                 Open   ;
 791                  330                  329                              225               6             110               0                 Open   ;
 792                  331                  330                              222               6             110               0                 Open   ;
 793                  332                  335                              183               8             110               0                 Open   ;
 794                  333                  332                              348               6             110               0                 Open   ;
 795                  334                  333                              213               6             110               0                 Open   ;
 796                  335                  334                              288               6             110               0                 Open   ;
 797                  337                  335                              612               8             110               0                 Open   ;
 798                  338                  336                              414               6             110               0                 Open   ;
 799                  338                  337                              222               8             110               0                 Open   ;
 800                  340                  338                              267               8             110               0                 Open   ;
 801                  340                  339                              543               6             110               0                 Open   ;
 802                  347                  340                              279               8             110               0                 Open   ;
 803                  347                  341                              600               6             110               0                 Open   ;
 804                  349                  342                              624               6             110               0                 Open   ;
 805                  358                  363                              321              12             115               0                 Open   ;
 806                  357                  358                              387              12             115               0                 Open   ;
 807                  346                  358                              282               6             110               0                 Open   ;
 808                  345                  363                              276               6             110               0                 Open   ;
 809                  344                  343                              399               6             110               0                 Open   ;
 810                  345                  344                              351               6             110               0                 Open   ;
 811                  346                  345                              324               6             110               0                 Open   ;
 812                  351                  346                              384               6             110               0                 Open   ;
 813                  348                  347                              147               8             110               0                 Open   ;
 814                  349                  348                               66               8             110               0                 Open   ;
 815                  350                  349                              114               8             110               0                 Open   ;
 816                  351                  350                              369               8             110               0                 Open   ;
 817                  357                  351                              285               8             110               0                 Open   ;
 818                  356                  352                              477               6             110               0                 Open   ;
 819                  354                  353                              408               6             110               0                 Open   ;
 820                  355                  354                               93               8             110               0                 Open   ;
 821                  356                  355                              888               8             110               0                 Open   ;
 822                  362                  356                              267               8             110               0                 Open   ;
 823                  361                  357                              180               8             110               0                 Open   ;
 824                  360                  358                              219               6             110               0                 Open   ;
 825                  360                  359                              327               6             110               0                 Open   ;
 826                  359                  376                              231               6             110               0                 Open   ;
 827                  363                  359                              216               6             110               0                 Open   ;
 828                  361                  360                              399               6             110               0                 Open   ;
 829                  362                  361                              252               8             110               0                 Open   ;
 830                  377                  362                              159               6             110               0                 Open   ;
 831                  364                  363                              342              16             120               0                 Open   ;
 832                  370                  364                              759               8             110               0                 Open   ;
 833                  366                  372                              213               6             110               0                 Open   ;
 834                  366                  365                              276               6             110               0                 Open   ;
 835                  368                  366                              300               6             110               0                 Open   ;
 836                  369                  371                              225               6             110               0                 Open   ;
 837                  368                  367                              153               6             110               0                 Open   ;
 838                  369                  368                              165               6             110               0                 Open   ;
 839                  370                  369                              123               6             110               0                 Open   ;
 840                  374                  370                              432               8             110               0                 Open   ;
 841                  371                  373                              213               6             110               0                 Open   ;
 842                  372                  371                              465               6             110               0                 Open   ;
 843                  373                  372                              609               6             110               0                 Open   ;
 844                  374                  373                              132               6             110               0                 Open   ;
 845                  382                  374                              246               8             110               0                 Open   ;
 846                  378                  375                              516               6             110               0                 Open   ;
 847                  375                  379                              195               6             110               0                 Open   ;
 848                  376                  375                              201               6             110               0                 Open   ;
 849                  377                  376                              519               6             110               0                 Open   ;
 850                  378                  377                              198               6             110               0                 Open   ;
 851                  384                  378                              198               6             110               0                 Open   ;
 852                  384                  379                              522               6             110               0                 Open   ;
 853                  385                  380                              519               6             110               0                 Open   ;
 854                  386                  381                              510               6             110               0                 Open   ;
 855                  383                  382                              381               6             110               0                 Open   ;
 856                  387                  383                              522               6             110               0                 Open   ;
 857                  385                  384                              195               6             110               0                 Open   ;
 858                  386                  385                              192               6             110               0                 Open   ;
 859                  387                  386                              219               6             110               0                 Open   ;
 860                  392                  387                              678               6             110               0                 Open   ;
 861                  390                  388                              243               6             110               0                 Open   ;
 862                  390                  389                              300               6             110               0                 Open   ;
 863                  391                  390                              195               6             110               0                 Open   ;
 864                  391                  399                              321               6             110               0                 Open   ;
 865                  392                  395                              198               6             110               0                 Open   ;
 866                  393                  392                              477               6             110               0                 Open   ;
 867                  393                  394                              126               6             110               0                 Open   ;
 868                  395                  393                              669               6             110               0                 Open   ;
 869                  399                  395                              156               6             110               0                 Open   ;
 870                  397                  396                              297               6             110               0                 Open   ;
 871                  397                  398                              174               6             110               0                 Open   ;
 872                  399                  397                              519               6             110               0                 Open   ;
 873                  402                  400                             1446               6             110               0                 Open   ;
 874                  402                  401                              231               6             110               0                 Open   ;
 875                  406                  402                              288               6             110               0                 Open   ;
 876                  405                  403                              405               6             110               0                 Open   ;
 877                  405                  404                              720               6             110               0                 Open   ;
 878                  406                  405                              708               6             110               0                 Open   ;
 883                  253                  882                     313.43511144               8             110               0                 Open   ;

[PUMPS]
;ID                   Node1                Node2                Properties          
 408                  408-A                408-B                HEAD     408                    ;
 409                  409-A                409-B                HEAD     409                    ;
 410                  410-A                410-B                HEAD     410                    ;

[VALVES]
;ID                   Node1                Node2                            Diameter Type              Setting           Minor Loss

[TAGS]
;type      name       tag       

[DEMANDS]
;ID        Demand     Pattern   

[STATUS]
;ID        Setting   

[PATTERNS]
;ID        Multipliers

881 0.800000 0.780000 0.720000 0.700000 0.750000 0.870000
881 1.050000 1.230000 1.180000 1.040000 1.050000 1.020000
881 0.970000 0.920000 1.010000 1.067000 1.102000 1.108000
881 1.101000 1.060000 1.030000 0.985000 0.950000 0.900000
881 0.800000

[CURVES]
;ID         X-Value      Y-Value     
;PUMP: 408
 408            0.000000    75.000000   ;
 408         1000.000000    55.000000   ;
 408         1300.000000    20.000000   ;

;PUMP: 409
 409            0.000000    75.000000   ;
 409         1000.000000    55.000000   ;
 409         1300.000000    20.000000   ;

;PUMP: 410
 410            0.000000    75.000000   ;
 410         1000.000000    55.000000   ;
 410         1300.000000    20.000000   ;


[CONTROLS]

[RULES]

[ENERGY]
GLOBAL PRICE           0.0000

[EMITTERS]
;ID        Flow coefficient

[QUALITY]

[SOURCES]
;Node      Type       Quality    Pattern   

[REACTIONS]
;Type           Pipe/Tank               Coefficient

 ORDER BULK 1
 ORDER TANK 1
 ORDER WALL 1
 GLOBAL BULK 0.0000    
 GLOBAL WALL 0.0000    

[MIXING]
;Tank ID             Model Fraction
 882                 MIXED

[TIMES]
DURATION             24:00:00
HYDRAULIC TIMESTEP   01:00:00
QUALITY TIMESTEP     00:00:01
PATTERN TIMESTEP     01:00:00
PATTERN START        00:00:00
REPORT TIMESTEP      01:00:00
REPORT START         00:00:00
START CLOCKTIME      00:00:00 AM
RULE TIMESTEP        00:06:00
STATISTIC            NONE      

[REPORT]

[OPTIONS]
UNITS                GPM                 
HEADLOSS             H-W                 
SPECIFIC GRAVITY     0.998
VISCOSITY            1
TRIALS               40
ACCURACY             0.001
CHECKFREQ            2
MAXCHECK             10
UNBALANCED           STOP                
DEMAND MULTIPLIER    1
EMITTER EXPONENT     0.5
QUALITY              NONE                
DIFFUSIVITY          1
TOLERANCE            0.01

[COORDINATES]
;Node      X-Coord    Y-Coord   
32               3019.359922842       2069.026294838
33               3181.105255185       2170.081706763
34               3189.170511140       2180.200873722
35               1654.587490417       3092.951911435
36               1900.748631824        452.024328356
37               2162.416696799       1220.361413929
38               2289.250641826       1262.861620435
39               2324.150689045       1440.272585318
40               2328.588043726       1517.414292531
41               1857.118984647       1885.714871606
42               1898.505820310       2116.115867361
43               1861.385641729       2050.835552027
44               1860.958973010       1962.088456671
45               1955.252759980       2041.875508746
46               2044.853191038       1961.235119216
47               2302.134377113       2040.168800469
48               2300.001033516       1961.661754577
49               2571.362360978       2394.303908321
50               2565.388998908       2301.290125689
51               2117.344199778       2749.567739532
52               2203.744619814       2790.634604570
53               2237.344783161       2786.901253203
54               2267.211595025       2867.434975551
55               2264.544915395       2760.234457723
56               2235.211439457       2765.567816819
57               2222.944713155       2684.500758561
58               2225.078056860       2627.967152145
59               2087.843106626       4360.145896714
60               2069.176349211       4357.479217166
61               2064.909661801       4295.078915744
62               1927.308992855       4257.212066163
63               1887.842134320       4216.145201125
64               2077.709724029       4177.745015634
65               2042.509552903       4093.477941919
66               1762.508201085       4411.346313917
67               1810.508434438       4336.679286574
68               1745.441451448       4388.412869805
69               1716.107975510       4349.479348405
70               1772.641583682       4426.279719386
71               1879.308768911       4536.146916761
72               1771.574911830       4443.346468493
73               1799.308379989       4510.013457191
74               1777.441607017       4520.146839474
75               1834.508551115       4583.613812715
76               1613.174141764       4583.080476805
77               1595.040720275       4450.813171227
78                924.019680152       5670.781646633
79                333.083482436       5590.781095907
80                153.882611250       5496.380639910
81                475.484198050       5470.247393964
82                470.150838789       5502.247548539
83                738.952145568       5599.848019994
84                622.684913667       5595.581332718
85                625.351560492       5503.847497267
86                667.885103844       4822.510849467
87                665.885094121       4693.843559650
88                812.651630209       5179.427068797
89               1087.652956255       5234.427336039
90                925.485570247       5006.826029311
91                911.485502186       4912.825574056
92               2760.521537790        606.930931114
93               2607.987944354        863.608143089
94               2759.469581973        863.608143089
95               2429.524280450       3089.880279874
96               2750.160390864       3092.404973654
97               2950.452813255       2686.770827217
98               2953.819071632       2776.818238706
99               2814.960913579       2781.026061673
100              2242.696863677       2514.250076952
101              2098.789318058       2515.933206139
102              2097.106188870       2627.019732461
103              2242.697012957       2464.597799050
104              2242.697012957       2494.894124411
105              2313.388438875       2494.894124411
106              2611.302305243       2457.865282304
107              2397.544898301       2529.398272739
108              2430.365917477       2492.369430631
109              2433.732175854       2324.056511960
110              2661.796151605       2173.416442527
111              2750.160434002       2175.099571713
112              2851.989749908       2174.258007120
113              2851.989749908       2104.408145872
114              2751.001998596       2106.091275058
115              2795.268270876       1452.532299789
116              2915.780327553       1451.185796393
117              2915.107075840       1309.129688164
118              2202.673010788       1881.759027407
119              2122.529131167       1855.044399746
120              2201.380367569       1814.110696073
121              2128.130585119       1767.575538212
122              2203.103891862       1767.575538212
123              1819.188911292       1962.333682997
124              2047.124834869       1760.250611642
125              2079.440915361       1763.697660372
126              2079.010034288       1931.741285979
127              2035.491045892       1933.033929253
128              1994.126462861       1934.326572527
129              1951.469297017       1888.222242954
130              1907.519427547       1887.360480772
131              1885.544492812       1886.929599681
132              1906.226784328       1850.304706920
133              1914.413524719       1772.746110486
134              1994.126523267       1768.006418482
135              2041.954288289       1672.781585945
136              2047.986623314       1714.577051801
137              2205.689096117       1706.390311066
138              2104.862921899       1631.847986029
139              2203.965568742       1632.709748211
140              2344.863679689       1586.605471442
141              2345.294560762       1681.830192620
142              2205.258211962       1681.399311528
143              2412.942889259       1682.261073711
144              1952.331102890       1771.884391676
145              1951.085556688       1960.630617128
146              2622.654130998       1307.576555387
147              2536.814542384       1305.893426200
148              2467.806245654       1514.601445352
149              2467.806245654       1306.734990793
150              2406.372030273       1372.377029075
151              2203.554963056       1517.967703725
152              2215.336867376       1375.743287448
153              2349.987202458       1386.683627162
154              2289.394551671       1376.584852042
155              2289.394551671       1305.051861606
156              3146.107390693       1319.358408529
157              3082.990046123       1342.080652550
158              3083.831610717       1395.940786524
159              3050.169026947       1396.782351118
160              3044.278074787       1310.942762596
161              2755.621418955       1307.576504222
162              2713.543189242       1309.259633409
163              2412.262955146       1517.967637613
164              2535.972950502       1515.442943833
165              2621.812539117       1516.284508426
166              2712.701515297       1517.126073019
167              2622.654103711       1733.408173511
168              2757.304438793       1759.496675905
169              2897.004161440       1764.546063465
170              2878.489767855       1560.045968606
171              3045.119557518       1558.362839419
172              2790.125485457       1683.755963829
173              3040.911734547       1682.914399236
174              3040.911734547       1844.494801160
175              2831.362150576       1843.653236566
176              2754.779772498       1844.494801160
177              2536.814540588       2022.906348222
178              2379.946891393       2164.962456451
179              2394.085177372       2073.400225554
180              2448.618566148       2124.567354585
181              2497.765941218       2097.637286674
182              2532.606785843       1786.805341602
183              2414.787734362       1785.753385815
184              1882.572826536       2331.004829445
185              2203.162596600       1963.012672982
186              2413.978414439       1960.517811281
187              2529.989485794       1961.765242131
188              2755.774474130       1959.270380431
189              3041.436144456       1955.528087880
190              3011.497803461       2102.724928219
191              2993.598072900       2175.541447954
192              2742.052734507       2218.735997300
193              2738.310441883       2299.819002571
194              2645.002551484       2361.192693354
195              2823.634640341       2300.318068631
196              2821.638751080       2359.196804019
197              2736.813457489       2549.804235527
198              2701.885395422       2563.775460873
199              2757.770294729       2503.898780818
200              2653.984053159       2446.017990099
201              2767.749741034       2461.985104780
202              2801.679858470       2473.960440791
203              2888.501041322       2499.907002148
204              2951.371553043       2301.316013299
205              2645.002551484       2301.316013299
206              2708.871007835       2658.580204294
207              1740.346442949       2630.599336944
208              1659.512948937       2625.609542941
209              2413.919441241       2798.293676554
210              2400.507064871       2733.786533503
211              2449.685778229       2733.786533503
212              2491.200276519       2783.603931106
213              2567.842427208       2756.779178551
214              2512.276867958       2751.031017289
215              2556.984789193       2690.355981747
216              2525.050559740       2693.549404670
217              2632.988255293       2567.089856908
218              2569.119796386       2597.108032387
219              2628.517463170       2754.224440212
220              2688.553814542       2740.173379350
221              2746.674112148       2708.877834702
222              2245.186802880       2627.136194112
223              2315.042927014       2628.134138779
224              2374.919604843       2628.134138779
225              2462.738732325       2640.109474790
226              2522.615410154       2649.090976798
227              2573.510586309       2648.093032131
228              2619.416039311       2654.080700136
229              2642.368765812       2655.078644804
230              2680.290661771       2658.072478807
231              2766.113899992       2662.064257477
232              2836.967968757       2677.033427491
233              2428.808535183       3134.092132830
234              2741.165204524       3138.083911500
235               183.497044982       4638.198851528
236               298.460271016       4647.779120298
237               178.387568270       4710.370209595
238               717.437381177       4343.126970488
239               784.499261836       4288.040425957
240               784.499261836       4343.126970488
241               717.437381177       4521.160295565
242               716.639025454       4418.172407965
243               784.499261836       4417.374052247
244               785.608648975       4507.154472131
245               709.935358594       4524.299729595
246               628.503074935       4549.048756848
247               544.675724111       4695.147853212
248               628.503074935       4695.147853212
249               627.704719213       4622.497482889
250               705.943579983       4683.970873162
251               705.943579983       4620.900771453
252               788.174219363       4689.559363187
253              1453.669446701       4771.169774964
254              1383.813322567       4564.595228774
255              1265.057911540       4706.303371571
256              1320.942810847       4703.309537568
257              1324.934589369       4566.591118109
258              1261.066133018       4566.591118109
259              1189.214119623       4694.328035560
260              1114.368272336       4694.328035560
261              1038.524480420       4680.356810214
262               965.674522394       4711.293094909
263              1408.761873732       4486.755816417
264              1408.761873732       4412.907911016
265              1336.909860337       4415.901745019
266              1264.059902311       4415.901745019
267              1264.059897672       4202.341486702
268              1336.909855697       4293.154451452
269              1411.755702983       4266.209945427
270              1407.763924462       4341.055795496
271              1337.907800328       4341.055795496
272              1266.055786933       4342.053740163
273              1263.061953041       4489.749550966
274              1324.934520131       4489.749550966
275              1443.689931159       4486.755716963
276              2713.369890832       4584.353959499
277              2579.645310347       4537.450560123
278              2129.572281999       4364.806132631
279              2172.483901110       4266.009610540
280              2246.331803765       4389.754749320
281              2389.037885925       4350.834907285
282              2176.475679632       3987.583048284
283              2434.943338927       4152.243918435
284              2308.204370855       4569.384789485
285              2581.641199608       4426.678702021
286              2302.216703073       4257.028108532
287              2274.274382376       3910.741054772
288              2402.011295078       3811.944532681
289              2135.310559033       4021.513207256
290              1906.742260036       4005.732380477
291              1958.232757545       4159.072207798
292              1656.079728207       4363.336701020
293              1887.504111668       3957.637035360
294              1794.708050224       3860.314340528
295              1793.576390938       3955.939546496
296              1654.948128414       3954.242057633
297              1566.112874470       3720.554424113
298              1657.777276629       3720.554424113
299               898.999662292       4620.789209385
300               785.833733701       4619.657550143
301               787.531222630       4564.772076895
302              1188.704439484       4569.864543485
303              1112.883267328       4570.996202727
304              1042.154561959       4572.693691590
305               965.201730517       4565.903736137
306               900.697151220       4565.337906516
307              1192.099417342       4342.401035797
308              1191.533587699       4416.524716163
309              1190.401928413       4491.780055771
310              1112.883267328       4492.345885392
311              1039.325413744       4492.911715013
312               966.333389803       4493.477544634
313               900.131321577       4493.477544634
314               901.262980863       4415.393056921
315               966.899219446       4415.958886542
316              1042.154561959       4415.958886542
317              1114.580756257       4414.261397679
318              1024.161113715       4072.387491025
319               966.672824890       4072.840154732
320               966.220161198       4133.949755221
321               899.678598542       4342.627724299
322               964.409506432       4342.627724299
323              1116.051843096       4341.722396884
324              1040.004342918       4341.722396884
325              1042.720325067       4134.402418928
326              1113.788524638       4133.044427807
327               898.773271159       4114.937879513
328               898.773271159       4267.485548883
329               966.220161198       4267.032885175
330              1040.909670301       4267.032885175
331              1114.693852022       4267.938212590
332              1113.788493233       4023.952323248
333               997.453924508       4023.499659541
334              1019.634445393       3964.200713881
335              1115.146484307       3963.295386466
336              1189.835994058       3837.454827911
337              1115.146484955       3759.144006544
338              1166.750145790       3706.635016494
339              1259.998866246       3837.002164204
340              1242.344982276       3660.010654639
341              1330.161738434       3839.718146448
342              1402.135265388       3844.244783521
343              1430.667621650       3284.959028694
344              1563.393533808       3284.980583020
345              1564.683764878       3401.746501009
346              1563.393533808       3509.480801031
347              1331.797056765       3639.794145969
348              1380.825837420       3635.923452555
349              1402.759765608       3635.923452555
350              1440.821582170       3635.923452555
351              1563.393533808       3637.213683693
352              1887.886627425       3824.297075656
353              2171.092375102       3832.683711250
354              2081.421315745       3915.258504082
355              2067.873889512       3887.518534615
356              1887.886655264       3664.953663311
357              1657.967498415       3640.361866487
358              1656.935313544       3511.338756079
359              1728.672162060       3401.411066012
360              1729.704346931       3510.306571196
361              1718.350313353       3641.910143812
362              1802.473380318       3642.942328696
363              1656.419235136       3403.991374905
364              1655.903142701       3289.934945304
365              1854.082517420       3127.882081052
366              1913.433147487       3090.723425255
367              1859.243441774       3190.845358931
368              1910.336592875       3190.845358931
369              1909.820500440       3246.067250186
370              1909.304408004       3286.838553075
371              1984.653903568       3245.551157744
372              1984.653903568       3090.723425255
373              2055.358567214       3247.099435069
374              2053.294197472       3291.483385050
375              1868.533295101       3418.442129629
376              1801.441278503       3416.893852304
377              1801.441278503       3589.784820250
378              1867.501110230       3590.300912692
379              1933.560941958       3417.926037187
380              1998.072496379       3418.442129629
381              2063.100143235       3421.022591837
382              2135.353084187       3291.483388987
383              2135.869176622       3418.442129629
384              1933.044838202       3591.849020213
385              1998.072485058       3591.332927772
386              2062.067947044       3591.332927772
387              2134.836980431       3592.365112655
388              2328.887722595       3658.425059863
389              2327.855537724       3839.573506876
390              2328.371630159       3739.451573199
391              2392.883184580       3737.903295874
392              2360.369306274       3594.429595870
393              2359.337121403       3434.957031406
394              2325.275020668       3418.442073274
395              2426.429138001       3594.945688312
396              2481.134851494       3464.374208048
397              2499.088649093       3540.424496641
398              2554.069432313       3544.332543150
399              2426.845860776       3646.478391997
400              2580.981982870       3669.721151540
401              2964.487652840       3701.527044595
402              2983.448858214       3773.701955756
403              2865.400198216       3576.750013621
404              3155.323144892       3485.613896985
405              2999.963448276       3577.361746200
406              3079.404796742       3777.591830014
408-A            3188.947714014       2171.240251817
408-B            3188.947714014       2171.240251817
409-A            3185.026484599       2174.805005831
409-B            3185.026484599       2174.805005831
410-A            3181.353116987       2178.547997545
410-B            3181.353116987       2178.547997545
407              3193.348676927       2187.034883923
882              1615.194176870       4985.964759501

[VERTICES]
;Link      X-Coord    Y-Coord   
411              3036.446420957       1995.445875090
413              3185.204722300       2166.160477348
414              3193.314537681       2176.587382837
417              3177.362263470       2173.913817327
418              3170.483181680       2068.970319585
418              3181.073825626       2155.698943429
420              3185.349540432       2183.049891969
421              1655.521170415       2643.572546958
423              2288.750524454       1180.694518728
423              2281.417155470       1152.694383120
423              2272.083776762       1132.694286257
423              2109.416401939        793.359333329
423              1960.082339757        482.691156579
423              1953.415554531        461.357706891
423              1942.748836008        440.024270238
423              1926.748758223        438.024260552
424              2219.083636712       1262.861620435
424              2190.750166755       1242.861523256
424              2168.250058261       1233.694812049
431              1818.327149146       1924.416146963
431              1839.440321734       1886.067729837
432              1900.212495187       2092.222418611
432              1899.785826468       2073.448994594
432              1899.785826468       2056.808914215
432              1896.372476713       2052.542226938
432              1875.892378186       2051.688889482
433              1845.598899114       2052.542226938
433              1838.772199605       2058.515589125
433              1840.478874482       2078.995688054
433              1840.478874482       2102.889136803
433              1840.478874482       2114.835861178
433              1858.398960694       2116.115867361
433              1879.305727941       2116.115867361
437              2044.853191038       2002.195317072
437              2038.026491529       2014.568710175
437              2034.613141774       2044.008852384
437              1980.852883139       2040.168833835
437              1966.772815402       2034.195471648
437              1958.666109735       2035.475477831
443              2567.522342504       2380.650509036
444              2446.355644768       2301.334267940
444              2432.049046666       2310.591478467
446              2139.210972750       2683.434086742
446              2127.477582375       2687.700774019
446              2120.544215335       2693.034133115
446              2121.077551261       2715.967577227
446              2121.610887187       2740.501029068
448              2249.611509463       2869.568319190
457              2032.909506232       4306.812305755
457              2008.376053630       4318.012359857
457              1996.109327328       4332.412429416
457              1997.175999181       4347.345834884
457              2005.709373999       4355.345873528
457              2033.976178085       4358.545888986
457              2059.576302540       4358.545888986
458              1947.042422123       4260.412081621
458              1976.375898061       4255.078722525
458              2012.642741039       4241.211988876
458              2047.842912165       4231.611942503
458              2062.242982171       4240.678652966
458              2064.909661801       4275.878822999
461              1743.217493222       4332.216071859
462              2071.843028841       4129.744783771
462              2088.909778478       4153.744899703
462              2088.376442552       4171.878320629
465              1755.574834045       4520.146839474
465              1719.841326993       4521.213511293
465              1688.374507350       4523.880190841
465              1686.241163646       4507.880113553
465              1703.307913283       4477.479966706
465              1723.574678476       4446.546483950
465              1738.508084408       4428.413063024
465              1758.241513676       4414.012993465
470              1701.346099643       4355.980915946
471              1884.642128173       4512.680136739
471              1885.175464099       4490.813364446
471              1880.908776690       4467.879920334
471              1867.042042610       4447.613155769
471              1847.841949269       4433.746422120
471              1825.975176297       4426.813055295
471              1791.308341097       4425.746383476
472              1825.975176297       4506.813441734
472              1853.175308530       4515.880152197
472              1858.508667792       4528.146878118
472              1873.442073724       4540.413604038
473              1792.375012949       4471.613271701
473              1788.108325540       4449.213163498
473              1777.441607017       4443.346468493
475              1830.775199632       4562.813712241
475              1814.241785921       4537.213588581
477              1598.774071758       4496.680059452
477              1563.040564706       4546.280299044
477              1552.907182109       4564.413719970
477              1563.040564706       4574.013766342
477              1590.774032865       4569.213743156
477              1602.507423241       4564.947055879
477              1610.507462133       4566.547063608
478              1542.486449577       4469.790657614
479              1646.272691147       4395.942752213
479              1625.315853907       4430.870815578
479              1599.369293514       4449.831764262
480               762.418894529       5600.381306567
480               796.019057876       5625.448094318
480               824.285861962       5649.981546159
480               852.019330122       5663.314943899
480               895.752876066       5674.514998000
480               908.019602367       5667.048295266
487               669.218443660       4909.844605767
487               668.551773752       4985.178303950
487               662.551744583       5031.845196629
487               629.884919106       5035.845216002
487               626.418239020       5291.579829664
487               623.751552713       5371.580191688
487               617.351521599       5388.113604886
487               624.818224565       5419.580423552
489               705.145224261       4693.551141776
491               912.652112408       5033.593026867
491               874.318594232       5076.093233372
491               834.318401352       5136.926862291
492               970.152389672       5032.759689484
492               997.652522277       5047.759762369
492              1013.485931958       5072.759883842
492              1043.486076618       5139.426874439
492              1062.652835706       5172.760369737
493               916.152191539       4968.159175376
494               902.818793386       4760.158168005
494               901.485453570       4816.158439220
513              2378.188912633       2569.793373220
514              2437.939998825       2538.655483266
514              2482.542922321       2525.190449772
524              2759.417644539       1987.430667395
524              2758.576079945       2025.301074096
524              2748.477304814       2064.854609984
531              2122.960012241       1881.328146315
532              2127.699704046       1814.110696073
532              2127.268822973       1835.654750638
536              2028.166067647       1672.350869016
536              2010.499943644       1676.228798838
536              1949.745712319       1759.388849459
538              2044.970429503       1779.209379659
538              2037.214570185       1793.428455672
539              2061.774791359       1759.819730550
549              1894.162114277       1857.198804381
549              1885.544492812       1873.141404759
550              1902.348854669       1785.672543225
553              2066.945390536       1659.424272115
553              2090.212968491       1637.880217550
555              2104.001162834       1703.805024519
555              2067.807152683       1712.853527436
575              2209.445915216       1405.198048216
575              2201.871833868       1424.554033863
577              2334.839039761       1377.426416635
579              3147.790519881       1392.574528151
582              3050.169026947       1399.307044898
587              2535.131385908       1726.675656765
587              2536.814515096       1693.013073030
587              2536.814515096       1665.241441450
590              2649.584170727       1728.358785951
590              2687.454577469       1692.171508437
590              2712.701515297       1661.875183076
591              2587.308390752       1777.169532366
593              2832.203687682       1763.704498872
602              2386.679408526       2061.954946692
602              2385.332905099       2015.500579546
602              2410.243218491       2015.500579546
602              2426.401259610       2008.768062569
602              2451.984824714       2008.768062569
602              2475.548634679       2023.579599919
602              2510.557723770       2022.906348222
603              2538.161044015       2082.825749323
604              2528.735520029       1981.164742960
604              2530.755275168       2006.075055777
604              2537.487792301       2020.213341431
605              2383.313149960       2092.251273092
605              2379.946891393       2131.299871563
606              2465.449858980       2072.726973857
606              2439.193042162       2065.321205181
606              2410.243218491       2065.994456879
611              1734.128552437       2513.129733593
611              1681.736455696       2569.264121858
612              2140.791017617       1990.456207305
612              2080.914335627       2035.363717917
612              2021.037653638       2122.683877440
623              2648.994330006       2433.044709420
623              2646.000496115       2378.157752703
626              2820.640806449       2419.073484074
626              2825.630529602       2389.135144046
628              2686.916225965       2527.849452840
628              2654.981997789       2453.003602772
629              2713.860730988       2593.713800901
631              2685.918281334       2438.034432758
631              2661.967610202       2442.026211428
639              2436.912086448       2758.056547720
639              2424.138394666       2779.771823599
640              2438.828140215       2726.122318487
640              2420.944971721       2722.928895564
641              2464.375523778       2664.808598360
641              2466.291577545       2682.691766731
641              2468.207631312       2710.793888456
643              2535.908197754       2758.056547720
643              2553.152681659       2758.056547720
644              2523.773190562       2710.155203871
644              2520.579767616       2730.593110580
647              2644.484577896       2611.797777834
647              2640.652470362       2587.527763617
648              2577.422696044       2630.319630789
648              2574.867957687       2609.243039495
660              2815.013186886       2668.051925483
660              2787.070737232       2662.064257477
661              2380.907156992       3136.088094257
661              2330.011980838       3154.051098274
661              2282.110638574       3189.977106307
661              2247.182576507       3220.913391002
661              2199.281234244       3265.820901043
663              2678.055143634       3401.900596434
663              2713.821480622       3300.349747473
663              2719.569641924       3256.919195717
664               223.095489505       4638.198851528
666               442.164303557       4593.490930602
666               380.211898417       4612.012783557
666               327.839762113       4634.366744020
677               807.335260133       4498.004181603
678               785.267904058       4507.057455541
688              1448.679723549       4567.589062777
688              1448.679723549       4617.486296156
688              1456.663280592       4663.391750865
688              1457.661225223       4716.282818247
720              2634.532265024       4564.395066147
720              2679.439773396       4585.351904167
720              2695.406887483       4592.337516840
721              2579.645310347       4551.421785469
721              2513.780964735       4559.405342810
721              2442.926895971       4558.407398142
721              2363.091325532       4560.403287477
722              2586.630922761       4493.540994749
723              2208.409907807       4387.758859985
723              2162.504454805       4376.781468642
724              2231.362634308       4313.910954584
724              2213.399630959       4279.980835886
725              2336.146820509       4366.802021966
725              2292.237256768       4377.779413309
726              2415.982390948       4374.785579307
726              2460.889899320       4374.785579307
726              2488.832348973       4383.767081315
726              2514.778909366       4400.732140664
726              2549.706971433       4420.691034015
727              2341.136543661       4299.939729238
727              2378.060494989       4341.853405276
731              2578.647365717       4372.789689971
731              2579.645310347       4331.873958600
731              2559.686417737       4297.943839903
731              2512.783020105       4267.007555207
731              2441.928951340       4233.077436510
731              2418.976224839       4209.126764488
731              2412.988557056       4180.186369128
732              2171.485956479       4048.457673007
732              2188.451015197       4057.439175015
732              2192.442793719       4084.383681040
732              2193.440738350       4118.313799737
732              2216.393464851       4156.235697106
734              2393.816664319       3788.993258952
734              2393.816664319       3743.119374739
735              2563.855860893       3696.022186947
735              2506.360592987       3738.226160423
735              2402.379789327       3814.070982321
739              1659.474706065       3973.480092073
749               787.531222630       4565.903736137
756               965.767560160       4573.825350833
795               989.758641752       4008.109093492
795               993.832614976       4021.689004711
798              1187.120011909       3730.626192982
800              1189.835994058       3689.433795616
801              1258.640875172       3688.528468201
802              1289.874669888       3641.904106346
802              1255.472229331       3653.220699029
819              2106.580821608       3903.001308271
819              2130.450096400       3890.098996891
819              2156.254717798       3875.261338804
819              2172.382606171       3864.939489700
821              1916.916854336       3675.920627984
821              1943.366591269       3692.693632778
821              1965.945634991       3713.982446555
821              1985.299101040       3737.206607039
821              2002.072104948       3761.075883091
821              2016.264646717       3788.170736989
821              2034.972997230       3817.846053163
821              2049.810654533       3852.037178320
822              1833.696950329       3646.890427379
822              1872.403882425       3655.922045345
826              1774.604402835       3401.927005138
827              1725.059529040       3401.927005138
828              1721.446867965       3545.916949669
828              1726.607792319       3521.144512470
834              1870.081382916       3090.723425255
834              1855.630794726       3096.400442113
834              1849.953777937       3107.754475829
843              2054.842474778       3197.554560673
843              2048.133273119       3151.622333367
843              2037.295331976       3102.077458971
843              2019.232096738       3090.207332813
864              2395.039967892       3677.672633262
864              2409.719610762       3653.818213471
867              2351.079642437       3422.054720365
867              2331.468129893       3416.377703507
868              2427.461322871       3519.596191833
868              2427.461322871       3479.340981386
868              2425.913045565       3441.150140705
868              2408.881995198       3434.957031406
868              2374.819894464       3434.957031406
868              2358.821028967       3435.989216289
870              2498.681994297       3490.178830130
870              2497.649809426       3465.406392931
870              2492.488885072       3457.148913865
870              2484.231406106       3459.213283632
871              2505.273425336       3538.759800951
871              2538.557252736       3538.428473587
871              2546.177398575       3545.555846729
872              2461.098360806       3647.090043787
872              2492.292601904       3646.478391997
872              2497.797467980       3632.410400839
872              2499.632423338       3599.381204206
872              2499.020771552       3554.118971782
873              2941.244884963       3778.595170072
873              2906.380733148       3785.323339756
873              2868.458322401       3798.779679126
873              2838.487384876       3812.236018495
873              2806.069840205       3827.527313232
873              2792.001849122       3831.197223969
873              2758.361000879       3825.080706074
873              2688.632697248       3800.614634494
873              2650.098634715       3773.701955756
873              2621.962652548       3741.896062702
873              2600.554840030       3696.022178489
874              2982.225554641       3738.837803754
874              2975.497384993       3717.429991122
877              3090.488055551       3577.973317200
877              3096.604573414       3573.080102884
877              3094.157966269       3498.458584565
877              3100.274484131       3489.283807722
877              3108.837609138       3486.225548775
878              3086.451025050       3760.367715407
878              3086.451025050       3732.574257746
878              3081.362082383       3700.474771433
878              3056.235412609       3677.672639679
878              3028.711082229       3656.264827046
878              3003.021707207       3626.905541150
878              2999.963448276       3601.216165991
883              1463.427413936       4798.521821795
883              1478.416723435       4822.027784418
883              1500.900687683       4856.094396915
883              1502.604018308       4870.743040289
883              1510.098673057       4885.391683663
883              1554.044603179       4888.798344913
883              1550.637941929       4954.546907033
883              1564.605253053       4967.832885907
883              1584.363888302       4980.437532531
883              1600.034530051       4986.228856656

[LABELS]

[BACKDROP]
UNITS    NONE

[END]
